  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22 ATU</td>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">       0.04</td>
    <td align="right">       0.07</td>
    <td align="right">      12.80</td>
    <td align="right">      50.00</td>
    <td align="right">     563.36</td>
    <td align="right">    1745.48</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23 ATU</td>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">       0.04</td>
    <td align="right">       0.07</td>
    <td align="right">      12.80</td>
    <td align="right">      50.00</td>
    <td align="right">     581.30</td>
    <td align="right">    1953.98</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24 ATU</td>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">       0.04</td>
    <td align="right">       0.07</td>
    <td align="right">      12.80</td>
    <td align="right">      50.00</td>
    <td align="right">     570.26</td>
    <td align="right">    1752.27</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25 ATU</td>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">       0.04</td>
    <td align="right">       0.07</td>
    <td align="right">      12.80</td>
    <td align="right">      50.00</td>
    <td align="right">     612.58</td>
    <td align="right">    1988.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26 ATU</td>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">       0.04</td>
    <td align="right">       0.07</td>
    <td align="right">      12.80</td>
    <td align="right">      50.00</td>
    <td align="right">     672.78</td>
    <td align="right">    1800.15</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27 ATU</td>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">       0.04</td>
    <td align="right">       0.07</td>
    <td align="right">      12.80</td>
    <td align="right">      50.00</td>
    <td align="right">    1268.98</td>
    <td align="right">    2517.56</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-16
    16:22:52</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">    2598.58</td>
    <td align="right">    3118.30</td>
    <td align="right">      65.28</td>
    <td align="right">      0.193</td>
    <td align="right">      0.231</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00865</td>
    <td align="right">      32.85</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">    1900.01</td>
    <td align="right">    2280.02</td>
    <td align="right">      47.73</td>
    <td align="right">      0.141</td>
    <td align="right">      0.169</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00888</td>
    <td align="right">      34.63</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">    2112.66</td>
    <td align="right">    2535.19</td>
    <td align="right">      52.67</td>
    <td align="right">      0.157</td>
    <td align="right">      0.188</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00879</td>
    <td align="right">      34.37</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">    1918.81</td>
    <td align="right">    2302.58</td>
    <td align="right">      48.21</td>
    <td align="right">      0.142</td>
    <td align="right">      0.171</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00887</td>
    <td align="right">      34.50</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">    2623.35</td>
    <td align="right">    3148.02</td>
    <td align="right">      65.31</td>
    <td align="right">      0.195</td>
    <td align="right">      0.234</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00864</td>
    <td align="right">      34.19</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">    2436.07</td>
    <td align="right">    2923.29</td>
    <td align="right">      61.20</td>
    <td align="right">      0.181</td>
    <td align="right">      0.217</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00869</td>
    <td align="right">      34.19</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">    2056.80</td>
    <td align="right">    2468.16</td>
    <td align="right">      51.21</td>
    <td align="right">      0.153</td>
    <td align="right">      0.183</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00879</td>
    <td align="right">      34.37</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">    1850.80</td>
    <td align="right">    2220.96</td>
    <td align="right">      46.50</td>
    <td align="right">      0.137</td>
    <td align="right">      0.165</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00888</td>
    <td align="right">      34.37</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">    1660.77</td>
    <td align="right">    1992.93</td>
    <td align="right">      41.40</td>
    <td align="right">      0.123</td>
    <td align="right">      0.148</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00896</td>
    <td align="right">      34.90</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">    1450.37</td>
    <td align="right">    1740.44</td>
    <td align="right">      36.44</td>
    <td align="right">      0.108</td>
    <td align="right">      0.129</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00908</td>
    <td align="right">      34.90</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">    1671.84</td>
    <td align="right">    2006.21</td>
    <td align="right">      41.74</td>
    <td align="right">      0.124</td>
    <td align="right">      0.149</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00895</td>
    <td align="right">      34.90</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">    2689.28</td>
    <td align="right">    3227.14</td>
    <td align="right">      67.51</td>
    <td align="right">      0.200</td>
    <td align="right">      0.240</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00863</td>
    <td align="right">      34.77</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">    1437.49</td>
    <td align="right">    1724.99</td>
    <td align="right">      36.11</td>
    <td align="right">      0.107</td>
    <td align="right">      0.128</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00909</td>
    <td align="right">      34.90</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">    1569.46</td>
    <td align="right">    1883.35</td>
    <td align="right">      39.24</td>
    <td align="right">      0.116</td>
    <td align="right">      0.140</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00901</td>
    <td align="right">      34.90</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">    1454.57</td>
    <td align="right">    1745.48</td>
    <td align="right">      36.54</td>
    <td align="right">      0.108</td>
    <td align="right">      0.130</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00908</td>
    <td align="right">      34.90</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">    1628.32</td>
    <td align="right">    1953.98</td>
    <td align="right">      40.76</td>
    <td align="right">      0.121</td>
    <td align="right">      0.145</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00897</td>
    <td align="right">      34.90</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">    1460.23</td>
    <td align="right">    1752.27</td>
    <td align="right">      36.68</td>
    <td align="right">      0.108</td>
    <td align="right">      0.130</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00907</td>
    <td align="right">      34.90</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">    1657.40</td>
    <td align="right">    1988.88</td>
    <td align="right">      41.55</td>
    <td align="right">      0.123</td>
    <td align="right">      0.148</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00896</td>
    <td align="right">      34.90</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">    1500.13</td>
    <td align="right">    1800.15</td>
    <td align="right">      37.69</td>
    <td align="right">      0.111</td>
    <td align="right">      0.134</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00905</td>
    <td align="right">      34.90</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">    2097.97</td>
    <td align="right">    2517.56</td>
    <td align="right">      52.67</td>
    <td align="right">      0.156</td>
    <td align="right">      0.187</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00878</td>
    <td align="right">      32.85</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">    2173.20</td>
    <td align="right">    2607.84</td>
    <td align="right">      54.48</td>
    <td align="right">      0.161</td>
    <td align="right">      0.194</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00877</td>
    <td align="right">      34.50</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">    1972.99</td>
    <td align="right">    2367.59</td>
    <td align="right">      49.57</td>
    <td align="right">      0.146</td>
    <td align="right">      0.176</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00885</td>
    <td align="right">      34.63</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">    2136.77</td>
    <td align="right">    2564.12</td>
    <td align="right">      53.49</td>
    <td align="right">      0.159</td>
    <td align="right">      0.190</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00878</td>
    <td align="right">      34.37</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">    1934.46</td>
    <td align="right">    2321.35</td>
    <td align="right">      48.60</td>
    <td align="right">      0.144</td>
    <td align="right">      0.172</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00886</td>
    <td align="right">      34.63</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">    2130.85</td>
    <td align="right">    2557.02</td>
    <td align="right">      53.27</td>
    <td align="right">      0.158</td>
    <td align="right">      0.190</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00879</td>
    <td align="right">      34.37</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">    1929.96</td>
    <td align="right">    2315.95</td>
    <td align="right">      48.49</td>
    <td align="right">      0.143</td>
    <td align="right">      0.172</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00887</td>
    <td align="right">      34.63</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">    2121.56</td>
    <td align="right">    2545.87</td>
    <td align="right">      52.97</td>
    <td align="right">      0.157</td>
    <td align="right">      0.189</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00879</td>
    <td align="right">      34.37</td>
    <td align="right">    0.01168</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">    1651.95</td>
    <td align="right">    1982.34</td>
    <td align="right">      41.50</td>
    <td align="right">      0.049</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00760</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">     866.44</td>
    <td align="right">    1039.73</td>
    <td align="right">      21.77</td>
    <td align="right">      0.026</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00728</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">     919.38</td>
    <td align="right">    1103.25</td>
    <td align="right">      22.92</td>
    <td align="right">      0.027</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00732</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">     889.75</td>
    <td align="right">    1067.70</td>
    <td align="right">      22.35</td>
    <td align="right">      0.026</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00729</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">    1426.13</td>
    <td align="right">    1711.35</td>
    <td align="right">      35.50</td>
    <td align="right">      0.042</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00754</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">    1401.46</td>
    <td align="right">    1681.76</td>
    <td align="right">      35.21</td>
    <td align="right">      0.042</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00753</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">     923.91</td>
    <td align="right">    1108.69</td>
    <td align="right">      23.00</td>
    <td align="right">      0.027</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00751</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">     883.29</td>
    <td align="right">    1059.95</td>
    <td align="right">      22.19</td>
    <td align="right">      0.026</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00749</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">     509.42</td>
    <td align="right">     611.30</td>
    <td align="right">      12.70</td>
    <td align="right">      0.015</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00716</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">     463.70</td>
    <td align="right">     556.44</td>
    <td align="right">      11.65</td>
    <td align="right">      0.014</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00709</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">     505.94</td>
    <td align="right">     607.13</td>
    <td align="right">      12.63</td>
    <td align="right">      0.015</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00716</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">    1554.78</td>
    <td align="right">    1865.74</td>
    <td align="right">      39.03</td>
    <td align="right">      0.046</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00758</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">     447.23</td>
    <td align="right">     536.68</td>
    <td align="right">      11.24</td>
    <td align="right">      0.013</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00706</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">     452.96</td>
    <td align="right">     543.55</td>
    <td align="right">      11.32</td>
    <td align="right">      0.013</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00707</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">     469.46</td>
    <td align="right">     563.36</td>
    <td align="right">      11.79</td>
    <td align="right">      0.014</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00710</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">     484.42</td>
    <td align="right">     581.30</td>
    <td align="right">      12.13</td>
    <td align="right">      0.014</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00713</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">     475.22</td>
    <td align="right">     570.26</td>
    <td align="right">      11.94</td>
    <td align="right">      0.014</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00711</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">     510.49</td>
    <td align="right">     612.58</td>
    <td align="right">      12.80</td>
    <td align="right">      0.015</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00716</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">     560.65</td>
    <td align="right">     672.78</td>
    <td align="right">      14.08</td>
    <td align="right">      0.017</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00723</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">    1057.48</td>
    <td align="right">    1268.98</td>
    <td align="right">      26.55</td>
    <td align="right">      0.031</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00757</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">     946.82</td>
    <td align="right">    1136.19</td>
    <td align="right">      23.74</td>
    <td align="right">      0.028</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00733</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">     940.54</td>
    <td align="right">    1128.65</td>
    <td align="right">      23.63</td>
    <td align="right">      0.028</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00733</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">     916.16</td>
    <td align="right">    1099.39</td>
    <td align="right">      22.94</td>
    <td align="right">      0.027</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00731</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">     899.82</td>
    <td align="right">    1079.79</td>
    <td align="right">      22.61</td>
    <td align="right">      0.027</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00730</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">     912.55</td>
    <td align="right">    1095.06</td>
    <td align="right">      22.81</td>
    <td align="right">      0.027</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00731</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">     895.64</td>
    <td align="right">    1074.76</td>
    <td align="right">      22.50</td>
    <td align="right">      0.027</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00730</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">     909.91</td>
    <td align="right">    1091.89</td>
    <td align="right">      22.72</td>
    <td align="right">      0.027</td>
    <td align="right">      0.066</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00731</td>
    <td align="right">     -10.80</td>
    <td align="right">    0.00149</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">       4.65</td>
    <td align="right">       4.65</td>
    <td align="right">       1.78</td>
    <td align="right">       1.78</td>
    <td align="right">     4.6468</td>
    <td align="right">     4.6468</td>
    <td align="right">     4.6468</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE1 ATU</td>
    <td align="right">   2831.127</td>
    <td align="right">   2831.127</td>
    <td align="right">   0.058825</td>
    <td align="right"> 0.00006255</td>
    <td align="right">     65.074</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    2831.13</td>
    <td align="right">    2831.13</td>
    <td align="right">   0.058825</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00760027</td>
    <td align="right">    45.3283</td>
    <td align="right">    1982.34</td>
    <td align="right">       0.00</td>
    <td align="right">    2583.12</td>
    <td align="right">    2583.12</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE10 ATU</td>
    <td align="right">   1484.647</td>
    <td align="right">   1484.647</td>
    <td align="right">   0.030854</td>
    <td align="right"> 0.00003280</td>
    <td align="right">     34.122</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1484.65</td>
    <td align="right">    1484.65</td>
    <td align="right">   0.030854</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00727810</td>
    <td align="right">    43.4292</td>
    <td align="right">    1039.73</td>
    <td align="right">       0.00</td>
    <td align="right">    1354.59</td>
    <td align="right">    1354.59</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE11 ATU</td>
    <td align="right">   1575.388</td>
    <td align="right">   1575.388</td>
    <td align="right">   0.032739</td>
    <td align="right"> 0.00003481</td>
    <td align="right">     36.207</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1575.39</td>
    <td align="right">    1575.39</td>
    <td align="right">   0.032739</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00731529</td>
    <td align="right">    43.6485</td>
    <td align="right">    1103.25</td>
    <td align="right">       0.00</td>
    <td align="right">    1437.38</td>
    <td align="right">    1437.38</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE12 ATU</td>
    <td align="right">   1524.606</td>
    <td align="right">   1524.606</td>
    <td align="right">   0.031684</td>
    <td align="right"> 0.00003368</td>
    <td align="right">     35.040</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1524.61</td>
    <td align="right">    1524.61</td>
    <td align="right">   0.031684</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00729496</td>
    <td align="right">    43.5286</td>
    <td align="right">    1067.70</td>
    <td align="right">       0.00</td>
    <td align="right">    1391.05</td>
    <td align="right">    1391.05</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE13 ATU</td>
    <td align="right">   2444.023</td>
    <td align="right">   2444.023</td>
    <td align="right">   0.050784</td>
    <td align="right"> 0.00005400</td>
    <td align="right">     56.175</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    2444.02</td>
    <td align="right">    2444.02</td>
    <td align="right">   0.050784</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00754144</td>
    <td align="right">    44.9816</td>
    <td align="right">    1711.35</td>
    <td align="right">       0.00</td>
    <td align="right">    2229.92</td>
    <td align="right">    2229.92</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE14 ATU</td>
    <td align="right">   2401.749</td>
    <td align="right">   2401.749</td>
    <td align="right">   0.049906</td>
    <td align="right"> 0.00005306</td>
    <td align="right">     55.204</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    2401.75</td>
    <td align="right">    2401.75</td>
    <td align="right">   0.049906</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00753395</td>
    <td align="right">    44.9375</td>
    <td align="right">    1681.76</td>
    <td align="right">       0.00</td>
    <td align="right">    2191.35</td>
    <td align="right">    2191.35</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE15 ATU</td>
    <td align="right">   1583.352</td>
    <td align="right">   1583.352</td>
    <td align="right">   0.032901</td>
    <td align="right"> 0.00003498</td>
    <td align="right">     36.393</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1583.35</td>
    <td align="right">    1583.35</td>
    <td align="right">   0.032901</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00751003</td>
    <td align="right">    44.7953</td>
    <td align="right">    1108.69</td>
    <td align="right">       0.00</td>
    <td align="right">    1444.65</td>
    <td align="right">    1444.65</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE16 ATU</td>
    <td align="right">   1513.727</td>
    <td align="right">   1513.727</td>
    <td align="right">   0.031454</td>
    <td align="right"> 0.00003344</td>
    <td align="right">     34.792</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1513.73</td>
    <td align="right">    1513.73</td>
    <td align="right">   0.031454</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00748926</td>
    <td align="right">    44.6729</td>
    <td align="right">    1059.95</td>
    <td align="right">       0.00</td>
    <td align="right">    1381.12</td>
    <td align="right">    1381.12</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE17 ATU</td>
    <td align="right">    931.180</td>
    <td align="right">    931.180</td>
    <td align="right">   0.022186</td>
    <td align="right"> 0.00002057</td>
    <td align="right">     19.998</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     931.18</td>
    <td align="right">     931.18</td>
    <td align="right">   0.022186</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716267</td>
    <td align="right">    42.7470</td>
    <td align="right">     611.30</td>
    <td align="right">       0.00</td>
    <td align="right">     849.67</td>
    <td align="right">     849.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE18 ATU</td>
    <td align="right">    835.761</td>
    <td align="right">    835.761</td>
    <td align="right">   0.019376</td>
    <td align="right"> 0.00001847</td>
    <td align="right">     18.167</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     835.76</td>
    <td align="right">     835.76</td>
    <td align="right">   0.019376</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709164</td>
    <td align="right">    42.3279</td>
    <td align="right">     556.44</td>
    <td align="right">       0.00</td>
    <td align="right">     762.57</td>
    <td align="right">     762.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE19 ATU</td>
    <td align="right">    929.143</td>
    <td align="right">    929.143</td>
    <td align="right">   0.022334</td>
    <td align="right"> 0.00002053</td>
    <td align="right">     19.879</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     929.14</td>
    <td align="right">     929.14</td>
    <td align="right">   0.022334</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715766</td>
    <td align="right">    42.7175</td>
    <td align="right">     607.13</td>
    <td align="right">       0.00</td>
    <td align="right">     847.81</td>
    <td align="right">     847.81</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE2 ATU</td>
    <td align="right">   2664.560</td>
    <td align="right">   2664.560</td>
    <td align="right">   0.055365</td>
    <td align="right"> 0.00005887</td>
    <td align="right">     61.245</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    2664.56</td>
    <td align="right">    2664.56</td>
    <td align="right">   0.055365</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00757692</td>
    <td align="right">    45.1907</td>
    <td align="right">    1865.74</td>
    <td align="right">       0.00</td>
    <td align="right">    2431.14</td>
    <td align="right">    2431.14</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE20 ATU</td>
    <td align="right">    813.504</td>
    <td align="right">    813.504</td>
    <td align="right">   0.019204</td>
    <td align="right"> 0.00001797</td>
    <td align="right">     17.542</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     813.50</td>
    <td align="right">     813.50</td>
    <td align="right">   0.019204</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706301</td>
    <td align="right">    42.1590</td>
    <td align="right">     536.68</td>
    <td align="right">       0.00</td>
    <td align="right">     742.30</td>
    <td align="right">     742.30</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE21 ATU</td>
    <td align="right">    845.794</td>
    <td align="right">    845.794</td>
    <td align="right">   0.020967</td>
    <td align="right"> 0.00001869</td>
    <td align="right">     17.866</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     845.79</td>
    <td align="right">     845.79</td>
    <td align="right">   0.020967</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707317</td>
    <td align="right">    42.2189</td>
    <td align="right">     543.55</td>
    <td align="right">       0.00</td>
    <td align="right">     771.76</td>
    <td align="right">     771.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE22 ATU</td>
    <td align="right">    843.489</td>
    <td align="right">    843.489</td>
    <td align="right">   0.019432</td>
    <td align="right"> 0.00001864</td>
    <td align="right">     18.388</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     843.49</td>
    <td align="right">     843.49</td>
    <td align="right">   0.019432</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710125</td>
    <td align="right">    42.3846</td>
    <td align="right">     563.36</td>
    <td align="right">       0.00</td>
    <td align="right">     769.62</td>
    <td align="right">     769.62</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE23 ATU</td>
    <td align="right">    894.906</td>
    <td align="right">    894.906</td>
    <td align="right">   0.021753</td>
    <td align="right"> 0.00001977</td>
    <td align="right">     19.056</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     894.91</td>
    <td align="right">     894.91</td>
    <td align="right">   0.021753</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00712526</td>
    <td align="right">    42.5263</td>
    <td align="right">     581.30</td>
    <td align="right">       0.00</td>
    <td align="right">     816.57</td>
    <td align="right">     816.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE24 ATU</td>
    <td align="right">    851.489</td>
    <td align="right">    851.489</td>
    <td align="right">   0.019507</td>
    <td align="right"> 0.00001881</td>
    <td align="right">     18.611</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     851.49</td>
    <td align="right">     851.49</td>
    <td align="right">   0.019507</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711065</td>
    <td align="right">    42.4401</td>
    <td align="right">     570.26</td>
    <td align="right">       0.00</td>
    <td align="right">     776.92</td>
    <td align="right">     776.92</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE25 ATU</td>
    <td align="right">    931.813</td>
    <td align="right">    931.813</td>
    <td align="right">   0.022141</td>
    <td align="right"> 0.00002059</td>
    <td align="right">     20.035</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     931.81</td>
    <td align="right">     931.81</td>
    <td align="right">   0.022141</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716419</td>
    <td align="right">    42.7560</td>
    <td align="right">     612.58</td>
    <td align="right">       0.00</td>
    <td align="right">     850.25</td>
    <td align="right">     850.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE26 ATU</td>
    <td align="right">    961.757</td>
    <td align="right">    961.757</td>
    <td align="right">   0.020040</td>
    <td align="right"> 0.00002125</td>
    <td align="right">     22.070</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     961.76</td>
    <td align="right">     961.76</td>
    <td align="right">   0.020040</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723013</td>
    <td align="right">    43.1450</td>
    <td align="right">     672.78</td>
    <td align="right">       0.00</td>
    <td align="right">     877.50</td>
    <td align="right">     877.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE27 ATU</td>
    <td align="right">   1812.311</td>
    <td align="right">   1812.311</td>
    <td align="right">   0.037657</td>
    <td align="right"> 0.00004004</td>
    <td align="right">     41.656</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1812.31</td>
    <td align="right">    1812.31</td>
    <td align="right">   0.037657</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00756780</td>
    <td align="right">    45.1357</td>
    <td align="right">    1268.98</td>
    <td align="right">       0.00</td>
    <td align="right">    1653.55</td>
    <td align="right">    1653.55</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE3 ATU</td>
    <td align="right">   1622.431</td>
    <td align="right">   1622.431</td>
    <td align="right">   0.033716</td>
    <td align="right"> 0.00003585</td>
    <td align="right">     37.289</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1622.43</td>
    <td align="right">    1622.43</td>
    <td align="right">   0.033716</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00733310</td>
    <td align="right">    43.7536</td>
    <td align="right">    1136.19</td>
    <td align="right">       0.00</td>
    <td align="right">    1480.30</td>
    <td align="right">    1480.30</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE4 ATU</td>
    <td align="right">   1611.665</td>
    <td align="right">   1611.665</td>
    <td align="right">   0.033492</td>
    <td align="right"> 0.00003561</td>
    <td align="right">     37.041</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1611.67</td>
    <td align="right">    1611.67</td>
    <td align="right">   0.033492</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00732911</td>
    <td align="right">    43.7300</td>
    <td align="right">    1128.65</td>
    <td align="right">       0.00</td>
    <td align="right">    1470.48</td>
    <td align="right">    1470.48</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE5 ATU</td>
    <td align="right">   1569.865</td>
    <td align="right">   1569.865</td>
    <td align="right">   0.032624</td>
    <td align="right"> 0.00003468</td>
    <td align="right">     36.080</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1569.86</td>
    <td align="right">    1569.86</td>
    <td align="right">   0.032624</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00731314</td>
    <td align="right">    43.6358</td>
    <td align="right">    1099.39</td>
    <td align="right">       0.00</td>
    <td align="right">    1432.34</td>
    <td align="right">    1432.34</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE6 ATU</td>
    <td align="right">   1541.865</td>
    <td align="right">   1541.865</td>
    <td align="right">   0.032042</td>
    <td align="right"> 0.00003407</td>
    <td align="right">     35.437</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1541.87</td>
    <td align="right">    1541.87</td>
    <td align="right">   0.032042</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00730200</td>
    <td align="right">    43.5702</td>
    <td align="right">    1079.79</td>
    <td align="right">       0.00</td>
    <td align="right">    1406.80</td>
    <td align="right">    1406.80</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE7 ATU</td>
    <td align="right">   1563.689</td>
    <td align="right">   1563.689</td>
    <td align="right">   0.032496</td>
    <td align="right"> 0.00003455</td>
    <td align="right">     35.939</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1563.69</td>
    <td align="right">    1563.69</td>
    <td align="right">   0.032496</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00731071</td>
    <td align="right">    43.6215</td>
    <td align="right">    1095.06</td>
    <td align="right">       0.00</td>
    <td align="right">    1426.71</td>
    <td align="right">    1426.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE8 ATU</td>
    <td align="right">   1534.689</td>
    <td align="right">   1534.689</td>
    <td align="right">   0.031893</td>
    <td align="right"> 0.00003391</td>
    <td align="right">     35.272</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1534.69</td>
    <td align="right">    1534.69</td>
    <td align="right">   0.031893</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00729909</td>
    <td align="right">    43.5530</td>
    <td align="right">    1074.76</td>
    <td align="right">       0.00</td>
    <td align="right">    1400.25</td>
    <td align="right">    1400.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE9 ATU</td>
    <td align="right">   1559.151</td>
    <td align="right">   1559.151</td>
    <td align="right">   0.032401</td>
    <td align="right"> 0.00003445</td>
    <td align="right">     35.834</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1559.15</td>
    <td align="right">    1559.15</td>
    <td align="right">   0.032401</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00730892</td>
    <td align="right">    43.6109</td>
    <td align="right">    1091.89</td>
    <td align="right">       0.00</td>
    <td align="right">    1422.57</td>
    <td align="right">    1422.57</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1 COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right"> 119275.150</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.646836</td>
    <td align="right"> 0.00426023</td>
    <td align="right">   -999.000</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">  119275.15</td>
    <td align="right">   94189.74</td>
    <td align="right">   4.646836</td>
    <td align="right">      28.58</td>
    <td align="right">      18.88</td>
    <td align="right"> 0.00993322</td>
    <td align="right">      12.09</td>
    <td align="right">      11.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      34.44</td>
    <td align="right"> 0.01167822</td>
    <td align="right">      21.92</td>
    <td align="right">    38.3952</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00885219</td>
    <td align="right">    46.6891</td>
    <td align="right">   51524.39</td>
    <td align="right">       0.00</td>
    <td align="right">  119539.22</td>
    <td align="right">   95234.18</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1 HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">  34387.378</td>
    <td align="right">  34387.378</td>
    <td align="right">   1.394051</td>
    <td align="right"> 0.00075975</td>
    <td align="right">    461.624</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">   34387.38</td>
    <td align="right">   34387.38</td>
    <td align="right">   1.394051</td>
    <td align="right">     -10.80</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00149480</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right">   127.9838</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00736555</td>
    <td align="right">    43.9444</td>
    <td align="right">   22875.42</td>
    <td align="right">       0.00</td>
    <td align="right">   24343.46</td>
    <td align="right">   24343.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-16
    16:22:52</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE1 ATU</td>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2831.127</td>
    <td align="right">   2831.127</td>
    <td align="right">   0.058825</td>
    <td align="right"> 0.00006255</td>
    <td align="right">     65.074</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     3.7471</td>
    <td align="right">   3.822487</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2831.13</td>
    <td align="right">    2831.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.06942517</td>
    <td align="right">   0.058825</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.06254391</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2831.13</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.13</td>
    <td align="right"> 0.00760027</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00760027</td>
    <td align="right">    45.3283</td>
    <td align="right">    1982.34</td>
    <td align="right">       0.00</td>
    <td align="right">    2583.12</td>
    <td align="right">    2583.12</td>
    <td align="right"> 0.06942517</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.09</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74141.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE10 ATU</td>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1484.647</td>
    <td align="right">   1484.647</td>
    <td align="right">   0.030854</td>
    <td align="right"> 0.00003280</td>
    <td align="right">     34.122</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     1.9650</td>
    <td align="right">   2.004518</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1484.65</td>
    <td align="right">    1484.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03641308</td>
    <td align="right">   0.030854</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.03279812</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1484.65</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.26</td>
    <td align="right"> 0.00727810</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00727810</td>
    <td align="right">    43.4292</td>
    <td align="right">    1039.73</td>
    <td align="right">       0.00</td>
    <td align="right">    1354.59</td>
    <td align="right">    1354.59</td>
    <td align="right"> 0.03641308</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.08</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74135.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE11 ATU</td>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1575.388</td>
    <td align="right">   1575.388</td>
    <td align="right">   0.032739</td>
    <td align="right"> 0.00003481</td>
    <td align="right">     36.207</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     2.0851</td>
    <td align="right">   2.127033</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1575.39</td>
    <td align="right">    1575.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03863784</td>
    <td align="right">   0.032739</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.03480272</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1575.39</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.24</td>
    <td align="right"> 0.00731529</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00731529</td>
    <td align="right">    43.6485</td>
    <td align="right">    1103.25</td>
    <td align="right">       0.00</td>
    <td align="right">    1437.38</td>
    <td align="right">    1437.38</td>
    <td align="right"> 0.03863784</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.08</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74136.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE12 ATU</td>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1524.606</td>
    <td align="right">   1524.606</td>
    <td align="right">   0.031684</td>
    <td align="right"> 0.00003368</td>
    <td align="right">     35.040</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     2.0179</td>
    <td align="right">   2.058468</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1524.61</td>
    <td align="right">    1524.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03739277</td>
    <td align="right">   0.031684</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.03368086</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1524.61</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.25</td>
    <td align="right"> 0.00729496</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00729496</td>
    <td align="right">    43.5286</td>
    <td align="right">    1067.70</td>
    <td align="right">       0.00</td>
    <td align="right">    1391.05</td>
    <td align="right">    1391.05</td>
    <td align="right"> 0.03739277</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.08</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74135.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE13 ATU</td>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2444.023</td>
    <td align="right">   2444.023</td>
    <td align="right">   0.050784</td>
    <td align="right"> 0.00005400</td>
    <td align="right">     56.175</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     3.2347</td>
    <td align="right">   3.299833</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2444.02</td>
    <td align="right">    2444.02</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05993450</td>
    <td align="right">   0.050784</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.05399220</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2444.02</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.16</td>
    <td align="right"> 0.00754144</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00754144</td>
    <td align="right">    44.9816</td>
    <td align="right">    1711.35</td>
    <td align="right">       0.00</td>
    <td align="right">    2229.92</td>
    <td align="right">    2229.92</td>
    <td align="right"> 0.05993450</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.09</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74140.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE14 ATU</td>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2401.749</td>
    <td align="right">   2401.749</td>
    <td align="right">   0.049906</td>
    <td align="right"> 0.00005306</td>
    <td align="right">     55.204</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     3.1788</td>
    <td align="right">   3.242755</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2401.75</td>
    <td align="right">    2401.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05889805</td>
    <td align="right">   0.049906</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.05305829</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2401.75</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.16</td>
    <td align="right"> 0.00753395</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00753395</td>
    <td align="right">    44.9375</td>
    <td align="right">    1681.76</td>
    <td align="right">       0.00</td>
    <td align="right">    2191.35</td>
    <td align="right">    2191.35</td>
    <td align="right"> 0.05889805</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.09</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74140.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE15 ATU</td>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1583.352</td>
    <td align="right">   1583.352</td>
    <td align="right">   0.032901</td>
    <td align="right"> 0.00003498</td>
    <td align="right">     36.393</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     2.0956</td>
    <td align="right">   2.137785</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1583.35</td>
    <td align="right">    1583.35</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03882903</td>
    <td align="right">   0.032901</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.03497866</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1583.35</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.24</td>
    <td align="right"> 0.00751003</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00751003</td>
    <td align="right">    44.7953</td>
    <td align="right">    1108.69</td>
    <td align="right">       0.00</td>
    <td align="right">    1444.65</td>
    <td align="right">    1444.65</td>
    <td align="right"> 0.03882903</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.09</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74140.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE16 ATU</td>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1513.727</td>
    <td align="right">   1513.727</td>
    <td align="right">   0.031454</td>
    <td align="right"> 0.00003344</td>
    <td align="right">     34.792</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     2.0035</td>
    <td align="right">   2.043780</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1513.73</td>
    <td align="right">    1513.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03712201</td>
    <td align="right">   0.031454</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.03344053</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1513.73</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.25</td>
    <td align="right"> 0.00748926</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00748926</td>
    <td align="right">    44.6729</td>
    <td align="right">    1059.95</td>
    <td align="right">       0.00</td>
    <td align="right">    1381.12</td>
    <td align="right">    1381.12</td>
    <td align="right"> 0.03712201</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.09</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74139.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE17 ATU</td>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    931.180</td>
    <td align="right">    931.180</td>
    <td align="right">   0.022186</td>
    <td align="right"> 0.00002057</td>
    <td align="right">     19.998</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     1.2324</td>
    <td align="right">   1.257245</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     931.18</td>
    <td align="right">     931.18</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02618414</td>
    <td align="right">   0.022186</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02057118</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     931.18</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.44</td>
    <td align="right"> 0.00716267</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716267</td>
    <td align="right">    42.7470</td>
    <td align="right">     611.30</td>
    <td align="right">       0.00</td>
    <td align="right">     849.67</td>
    <td align="right">     849.67</td>
    <td align="right"> 0.02618414</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      48.42</td>
    <td align="right">      23.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    69384.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE18 ATU</td>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    835.761</td>
    <td align="right">    835.761</td>
    <td align="right">   0.019376</td>
    <td align="right"> 0.00001847</td>
    <td align="right">     18.167</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     1.1062</td>
    <td align="right">   1.128415</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     835.76</td>
    <td align="right">     835.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02286698</td>
    <td align="right">   0.019376</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01846323</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     835.76</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.48</td>
    <td align="right"> 0.00709164</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709164</td>
    <td align="right">    42.3279</td>
    <td align="right">     556.44</td>
    <td align="right">       0.00</td>
    <td align="right">     762.57</td>
    <td align="right">     762.57</td>
    <td align="right"> 0.02286698</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      49.30</td>
    <td align="right">      23.80</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70282.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE19 ATU</td>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    929.143</td>
    <td align="right">    929.143</td>
    <td align="right">   0.022334</td>
    <td align="right"> 0.00002053</td>
    <td align="right">     19.879</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     1.2297</td>
    <td align="right">   1.254495</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     929.14</td>
    <td align="right">     929.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02635868</td>
    <td align="right">   0.022334</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02052618</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     929.14</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.44</td>
    <td align="right"> 0.00715766</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715766</td>
    <td align="right">    42.7175</td>
    <td align="right">     607.13</td>
    <td align="right">       0.00</td>
    <td align="right">     847.81</td>
    <td align="right">     847.81</td>
    <td align="right"> 0.02635868</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      48.14</td>
    <td align="right">      23.49</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    69099.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE2 ATU</td>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2664.560</td>
    <td align="right">   2664.560</td>
    <td align="right">   0.055365</td>
    <td align="right"> 0.00005887</td>
    <td align="right">     61.245</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     3.5266</td>
    <td align="right">   3.597594</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2664.56</td>
    <td align="right">    2664.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.06534144</td>
    <td align="right">   0.055365</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.05886420</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2664.56</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.14</td>
    <td align="right"> 0.00757692</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00757692</td>
    <td align="right">    45.1907</td>
    <td align="right">    1865.74</td>
    <td align="right">       0.00</td>
    <td align="right">    2431.14</td>
    <td align="right">    2431.14</td>
    <td align="right"> 0.06534144</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.09</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74141.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE20 ATU</td>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    813.504</td>
    <td align="right">    813.504</td>
    <td align="right">   0.019204</td>
    <td align="right"> 0.00001797</td>
    <td align="right">     17.542</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     1.0767</td>
    <td align="right">   1.098365</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     813.50</td>
    <td align="right">     813.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02266395</td>
    <td align="right">   0.019204</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01797155</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     813.50</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.50</td>
    <td align="right"> 0.00706301</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706301</td>
    <td align="right">    42.1590</td>
    <td align="right">     536.68</td>
    <td align="right">       0.00</td>
    <td align="right">     742.30</td>
    <td align="right">     742.30</td>
    <td align="right"> 0.02266395</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      48.72</td>
    <td align="right">      23.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    69687.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE21 ATU</td>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    845.794</td>
    <td align="right">    845.794</td>
    <td align="right">   0.020967</td>
    <td align="right"> 0.00001869</td>
    <td align="right">     17.866</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     1.1194</td>
    <td align="right">   1.141961</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     845.79</td>
    <td align="right">     845.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02474456</td>
    <td align="right">   0.020967</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01868488</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     845.79</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.49</td>
    <td align="right"> 0.00707317</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707317</td>
    <td align="right">    42.2189</td>
    <td align="right">     543.55</td>
    <td align="right">       0.00</td>
    <td align="right">     771.76</td>
    <td align="right">     771.76</td>
    <td align="right"> 0.02474456</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      47.19</td>
    <td align="right">      23.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    68123.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE22 ATU</td>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    843.489</td>
    <td align="right">    843.489</td>
    <td align="right">   0.019432</td>
    <td align="right"> 0.00001864</td>
    <td align="right">     18.388</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     1.1164</td>
    <td align="right">   1.138849</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     843.49</td>
    <td align="right">     843.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02293321</td>
    <td align="right">   0.019432</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01863397</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     843.49</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.48</td>
    <td align="right"> 0.00710125</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710125</td>
    <td align="right">    42.3846</td>
    <td align="right">     563.36</td>
    <td align="right">       0.00</td>
    <td align="right">     769.62</td>
    <td align="right">     769.62</td>
    <td align="right"> 0.02293321</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      49.51</td>
    <td align="right">      23.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70493.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE23 ATU</td>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    894.906</td>
    <td align="right">    894.906</td>
    <td align="right">   0.021753</td>
    <td align="right"> 0.00001977</td>
    <td align="right">     19.056</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     1.1844</td>
    <td align="right">   1.208270</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     894.91</td>
    <td align="right">     894.91</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02567245</td>
    <td align="right">   0.021753</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01976984</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     894.91</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.46</td>
    <td align="right"> 0.00712526</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00712526</td>
    <td align="right">    42.5263</td>
    <td align="right">     581.30</td>
    <td align="right">       0.00</td>
    <td align="right">     816.57</td>
    <td align="right">     816.57</td>
    <td align="right"> 0.02567245</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      47.79</td>
    <td align="right">      23.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    68742.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE24 ATU</td>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    851.489</td>
    <td align="right">    851.489</td>
    <td align="right">   0.019507</td>
    <td align="right"> 0.00001881</td>
    <td align="right">     18.611</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     1.1270</td>
    <td align="right">   1.149651</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     851.49</td>
    <td align="right">     851.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02302240</td>
    <td align="right">   0.019507</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01881070</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     851.49</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.47</td>
    <td align="right"> 0.00711065</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711065</td>
    <td align="right">    42.4401</td>
    <td align="right">     570.26</td>
    <td align="right">       0.00</td>
    <td align="right">     776.92</td>
    <td align="right">     776.92</td>
    <td align="right"> 0.02302240</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      49.69</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70680.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE25 ATU</td>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    931.813</td>
    <td align="right">    931.813</td>
    <td align="right">   0.022141</td>
    <td align="right"> 0.00002059</td>
    <td align="right">     20.035</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     1.2333</td>
    <td align="right">   1.258101</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     931.81</td>
    <td align="right">     931.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02613097</td>
    <td align="right">   0.022141</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02058517</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     931.81</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.44</td>
    <td align="right"> 0.00716419</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716419</td>
    <td align="right">    42.7560</td>
    <td align="right">     612.58</td>
    <td align="right">       0.00</td>
    <td align="right">     850.25</td>
    <td align="right">     850.25</td>
    <td align="right"> 0.02613097</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      48.51</td>
    <td align="right">      23.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    69472.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE26 ATU</td>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    961.757</td>
    <td align="right">    961.757</td>
    <td align="right">   0.020040</td>
    <td align="right"> 0.00002125</td>
    <td align="right">     22.070</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     1.2729</td>
    <td align="right">   1.298529</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     961.76</td>
    <td align="right">     961.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02365141</td>
    <td align="right">   0.020040</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02124667</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     961.76</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.40</td>
    <td align="right"> 0.00723013</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723013</td>
    <td align="right">    43.1450</td>
    <td align="right">     672.78</td>
    <td align="right">       0.00</td>
    <td align="right">     877.50</td>
    <td align="right">     877.50</td>
    <td align="right"> 0.02365141</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      52.98</td>
    <td align="right">      24.76</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74036.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE27 ATU</td>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1812.311</td>
    <td align="right">   1812.311</td>
    <td align="right">   0.037657</td>
    <td align="right"> 0.00004004</td>
    <td align="right">     41.656</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     2.3986</td>
    <td align="right">   2.446918</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1812.31</td>
    <td align="right">    1812.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04444247</td>
    <td align="right">   0.037657</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.04003672</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1812.31</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.21</td>
    <td align="right"> 0.00756780</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00756780</td>
    <td align="right">    45.1357</td>
    <td align="right">    1268.98</td>
    <td align="right">       0.00</td>
    <td align="right">    1653.55</td>
    <td align="right">    1653.55</td>
    <td align="right"> 0.04444247</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.09</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74141.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE3 ATU</td>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1622.431</td>
    <td align="right">   1622.431</td>
    <td align="right">   0.033716</td>
    <td align="right"> 0.00003585</td>
    <td align="right">     37.289</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     2.1473</td>
    <td align="right">   2.190549</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1622.43</td>
    <td align="right">    1622.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03979123</td>
    <td align="right">   0.033716</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.03584198</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1622.43</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.24</td>
    <td align="right"> 0.00733310</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00733310</td>
    <td align="right">    43.7536</td>
    <td align="right">    1136.19</td>
    <td align="right">       0.00</td>
    <td align="right">    1480.30</td>
    <td align="right">    1480.30</td>
    <td align="right"> 0.03979123</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.08</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74136.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE4 ATU</td>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1611.665</td>
    <td align="right">   1611.665</td>
    <td align="right">   0.033492</td>
    <td align="right"> 0.00003561</td>
    <td align="right">     37.041</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     2.1331</td>
    <td align="right">   2.176013</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1611.67</td>
    <td align="right">    1611.67</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03952727</td>
    <td align="right">   0.033492</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.03560414</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1611.67</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.24</td>
    <td align="right"> 0.00732911</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00732911</td>
    <td align="right">    43.7300</td>
    <td align="right">    1128.65</td>
    <td align="right">       0.00</td>
    <td align="right">    1470.48</td>
    <td align="right">    1470.48</td>
    <td align="right"> 0.03952727</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.08</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74136.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE5 ATU</td>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1569.865</td>
    <td align="right">   1569.865</td>
    <td align="right">   0.032624</td>
    <td align="right"> 0.00003468</td>
    <td align="right">     36.080</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     2.0778</td>
    <td align="right">   2.119575</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1569.86</td>
    <td align="right">    1569.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03850242</td>
    <td align="right">   0.032624</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.03468070</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1569.86</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.24</td>
    <td align="right"> 0.00731314</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00731314</td>
    <td align="right">    43.6358</td>
    <td align="right">    1099.39</td>
    <td align="right">       0.00</td>
    <td align="right">    1432.34</td>
    <td align="right">    1432.34</td>
    <td align="right"> 0.03850242</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.08</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74136.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE6 ATU</td>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1541.865</td>
    <td align="right">   1541.865</td>
    <td align="right">   0.032042</td>
    <td align="right"> 0.00003407</td>
    <td align="right">     35.437</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     2.0407</td>
    <td align="right">   2.081771</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1541.87</td>
    <td align="right">    1541.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03781593</td>
    <td align="right">   0.032042</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.03406215</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1541.87</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.25</td>
    <td align="right"> 0.00730200</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00730200</td>
    <td align="right">    43.5702</td>
    <td align="right">    1079.79</td>
    <td align="right">       0.00</td>
    <td align="right">    1406.80</td>
    <td align="right">    1406.80</td>
    <td align="right"> 0.03781593</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.08</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74135.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE7 ATU</td>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1563.689</td>
    <td align="right">   1563.689</td>
    <td align="right">   0.032496</td>
    <td align="right"> 0.00003455</td>
    <td align="right">     35.939</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     2.0696</td>
    <td align="right">   2.111237</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1563.69</td>
    <td align="right">    1563.69</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03835100</td>
    <td align="right">   0.032496</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.03454427</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1563.69</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.24</td>
    <td align="right"> 0.00731071</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00731071</td>
    <td align="right">    43.6215</td>
    <td align="right">    1095.06</td>
    <td align="right">       0.00</td>
    <td align="right">    1426.71</td>
    <td align="right">    1426.71</td>
    <td align="right"> 0.03835100</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.08</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74136.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE8 ATU</td>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1534.689</td>
    <td align="right">   1534.689</td>
    <td align="right">   0.031893</td>
    <td align="right"> 0.00003391</td>
    <td align="right">     35.272</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     2.0312</td>
    <td align="right">   2.072083</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1534.69</td>
    <td align="right">    1534.69</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03764000</td>
    <td align="right">   0.031893</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.03390363</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1534.69</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.25</td>
    <td align="right"> 0.00729909</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00729909</td>
    <td align="right">    43.5530</td>
    <td align="right">    1074.76</td>
    <td align="right">       0.00</td>
    <td align="right">    1400.25</td>
    <td align="right">    1400.25</td>
    <td align="right"> 0.03764000</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.08</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74135.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE9 ATU</td>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1559.151</td>
    <td align="right">   1559.151</td>
    <td align="right">   0.032401</td>
    <td align="right"> 0.00003445</td>
    <td align="right">     35.834</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">     2.0636</td>
    <td align="right">   2.105110</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1559.15</td>
    <td align="right">    1559.15</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03823975</td>
    <td align="right">   0.032401</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.03444402</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1559.15</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.24</td>
    <td align="right"> 0.00730892</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00730892</td>
    <td align="right">    43.6109</td>
    <td align="right">    1091.89</td>
    <td align="right">       0.00</td>
    <td align="right">    1422.57</td>
    <td align="right">    1422.57</td>
    <td align="right"> 0.03823975</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.08</td>
    <td align="right">      24.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74136.0</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1 COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">THERMAL ZONE: ZONE1; THERMAL ZONE: ZONE2; THERMAL ZONE: ZONE3; THERMAL ZONE: ZONE4; THERMAL ZONE: ZONE5; THERMAL ZONE: ZONE6; THERMAL ZONE: ZONE7; THERMAL ZONE: ZONE8; THERMAL ZONE: ZONE9; THERMAL ZONE: ZONE10; THERMAL ZONE: ZONE11; THERMAL ZONE: ZONE12; THERMAL ZONE: ZONE13; THERMAL ZONE: ZONE14; THERMAL ZONE: ZONE15; THERMAL ZONE: ZONE16; THERMAL ZONE: ZONE17; THERMAL ZONE: ZONE18; THERMAL ZONE: ZONE19; THERMAL ZONE: ZONE20; THERMAL ZONE: ZONE21; THERMAL ZONE: ZONE22; THERMAL ZONE: ZONE23; THERMAL ZONE: ZONE24; THERMAL ZONE: ZONE25; THERMAL ZONE: ZONE26; THERMAL ZONE: ZONE27;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 119275.150</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.646836</td>
    <td align="right"> 0.00426023</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.3054</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">VAV SYS 1 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.646836</td>
    <td align="right"> 5.48415250</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.25979739</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right">  119275.15</td>
    <td align="right">   100.0000</td>
    <td align="right"> 100.000000</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BEIJING ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  119275.15</td>
    <td align="right">   94189.74</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.48415250</td>
    <td align="right">   4.646836</td>
    <td align="right">      28.58</td>
    <td align="right">      18.88</td>
    <td align="right"> 0.00993322</td>
    <td align="right">    54085.2</td>
    <td align="right">      12.09</td>
    <td align="right">      11.12</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    32336.1</td>
    <td align="right"> 4.25979739</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">   6436.725</td>
    <td align="right">  112838.42</td>
    <td align="right">      34.44</td>
    <td align="right"> 0.01167822</td>
    <td align="right">      21.92</td>
    <td align="right"> 1.78416000</td>
    <td align="right">    38.3952</td>
    <td align="right">      24.92</td>
    <td align="right"> 0.00884565</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00885219</td>
    <td align="right">    46.6891</td>
    <td align="right">   51524.39</td>
    <td align="right">       0.00</td>
    <td align="right">  119539.22</td>
    <td align="right">   95234.18</td>
    <td align="right"> 5.48415250</td>
    <td align="right">      28.58</td>
    <td align="right">      19.11</td>
    <td align="right"> 0.00993322</td>
    <td align="right">    54085.2</td>
    <td align="right">      11.61</td>
    <td align="right">      11.27</td>
    <td align="right"> 0.00817630</td>
    <td align="right">    32288.0</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1 HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">THERMAL ZONE: ZONE1; THERMAL ZONE: ZONE2; THERMAL ZONE: ZONE3; THERMAL ZONE: ZONE4; THERMAL ZONE: ZONE5; THERMAL ZONE: ZONE6; THERMAL ZONE: ZONE7; THERMAL ZONE: ZONE8; THERMAL ZONE: ZONE9; THERMAL ZONE: ZONE10; THERMAL ZONE: ZONE11; THERMAL ZONE: ZONE12; THERMAL ZONE: ZONE13; THERMAL ZONE: ZONE14; THERMAL ZONE: ZONE15; THERMAL ZONE: ZONE16; THERMAL ZONE: ZONE17; THERMAL ZONE: ZONE18; THERMAL ZONE: ZONE19; THERMAL ZONE: ZONE20; THERMAL ZONE: ZONE21; THERMAL ZONE: ZONE22; THERMAL ZONE: ZONE23; THERMAL ZONE: ZONE24; THERMAL ZONE: ZONE25; THERMAL ZONE: ZONE26; THERMAL ZONE: ZONE27;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  34387.378</td>
    <td align="right">  34387.378</td>
    <td align="right">   1.394051</td>
    <td align="right"> 0.00075975</td>
    <td align="right">    461.624</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1802</td>
    <td align="right">VAV SYS 1 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.646836</td>
    <td align="right"> 5.48415250</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.63621007</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   75555.65</td>
    <td align="right">    45.5126</td>
    <td align="right">  46.428610</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BEIJING ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   34387.38</td>
    <td align="right">   34387.38</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.64524575</td>
    <td align="right">   1.394051</td>
    <td align="right">     -10.80</td>
    <td align="right">     -10.85</td>
    <td align="right"> 0.00149480</td>
    <td align="right">    -7143.9</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    30204.6</td>
    <td align="right"> 0.75966959</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   34387.38</td>
    <td align="right">     -10.80</td>
    <td align="right"> 0.00149480</td>
    <td align="right">     -10.85</td>
    <td align="right"> 1.78416000</td>
    <td align="right">   127.9838</td>
    <td align="right">      22.31</td>
    <td align="right"> 0.00730310</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00736555</td>
    <td align="right">    43.9444</td>
    <td align="right">   22875.42</td>
    <td align="right">       0.00</td>
    <td align="right">   24343.46</td>
    <td align="right">   24343.46</td>
    <td align="right"> 1.64524575</td>
    <td align="right">      16.60</td>
    <td align="right">       6.00</td>
    <td align="right"> 0.00149480</td>
    <td align="right">    20464.9</td>
    <td align="right">      31.28</td>
    <td align="right">      12.63</td>
    <td align="right"> 0.00149480</td>
    <td align="right">    35261.1</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE1 ATU</td>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE10 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE10 ATU</td>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE11 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE11 ATU</td>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE12 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE12 ATU</td>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE13 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE13 ATU</td>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE14 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE14 ATU</td>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE15 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE15 ATU</td>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE16 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE16 ATU</td>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE17 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE17 ATU</td>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE18 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE18 ATU</td>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE19 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE19 ATU</td>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE2 ATU</td>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE20 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE20 ATU</td>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE21 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE21 ATU</td>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE22 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE22 ATU</td>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE23 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE23 ATU</td>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE24 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE24 ATU</td>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE25 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE25 ATU</td>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE26 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE26 ATU</td>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE27 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE27 ATU</td>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE3 ATU</td>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE4 ATU</td>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE5 ATU</td>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE6 ATU</td>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE7 ATU</td>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE8 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE8 ATU</td>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9 REHEAT COIL</td>
    <td align="right">THERMAL ZONE: ZONE9 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">THERMAL ZONE: ZONE9 ATU</td>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1 COOLING COIL</td>
    <td align="right">VAV SYS 1 COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">THERMAL ZONE: ZONE1; THERMAL ZONE: ZONE2; THERMAL ZONE: ZONE3; THERMAL ZONE: ZONE4; THERMAL ZONE: ZONE5; THERMAL ZONE: ZONE6; THERMAL ZONE: ZONE7; THERMAL ZONE: ZONE8; THERMAL ZONE: ZONE9; THERMAL ZONE: ZONE10; THERMAL ZONE: ZONE11; THERMAL ZONE: ZONE12; THERMAL ZONE: ZONE13; THERMAL ZONE: ZONE14; THERMAL ZONE: ZONE15; THERMAL ZONE: ZONE16; THERMAL ZONE: ZONE17; THERMAL ZONE: ZONE18; THERMAL ZONE: ZONE19; THERMAL ZONE: ZONE20; THERMAL ZONE: ZONE21; THERMAL ZONE: ZONE22; THERMAL ZONE: ZONE23; THERMAL ZONE: ZONE24; THERMAL ZONE: ZONE25; THERMAL ZONE: ZONE26; THERMAL ZONE: ZONE27;</td>
    <td align="right">VAV SYS 1 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">CHILLED WATER LOOP CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1 HEATING COIL</td>
    <td align="right">VAV SYS 1 HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">THERMAL ZONE: ZONE1; THERMAL ZONE: ZONE2; THERMAL ZONE: ZONE3; THERMAL ZONE: ZONE4; THERMAL ZONE: ZONE5; THERMAL ZONE: ZONE6; THERMAL ZONE: ZONE7; THERMAL ZONE: ZONE8; THERMAL ZONE: ZONE9; THERMAL ZONE: ZONE10; THERMAL ZONE: ZONE11; THERMAL ZONE: ZONE12; THERMAL ZONE: ZONE13; THERMAL ZONE: ZONE14; THERMAL ZONE: ZONE15; THERMAL ZONE: ZONE16; THERMAL ZONE: ZONE17; THERMAL ZONE: ZONE18; THERMAL ZONE: ZONE19; THERMAL ZONE: ZONE20; THERMAL ZONE: ZONE21; THERMAL ZONE: ZONE22; THERMAL ZONE: ZONE23; THERMAL ZONE: ZONE24; THERMAL ZONE: ZONE25; THERMAL ZONE: ZONE26; THERMAL ZONE: ZONE27;</td>
    <td align="right">VAV SYS 1 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP HOT WATER LOOP</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-16
    16:22:52</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1 OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       1.78</td>
    <td align="right">       4.65</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">     861.25</td>
    <td align="right">      68.75</td>
    <td align="right">      63.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">     858.75</td>
    <td align="right">      44.25</td>
    <td align="right">      38.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">     857.00</td>
    <td align="right">      47.50</td>
    <td align="right">      40.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">     859.00</td>
    <td align="right">      42.75</td>
    <td align="right">      37.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">     857.00</td>
    <td align="right">     128.25</td>
    <td align="right">     120.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">     860.00</td>
    <td align="right">      93.75</td>
    <td align="right">      87.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">     839.75</td>
    <td align="right">      56.75</td>
    <td align="right">      40.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">     846.75</td>
    <td align="right">      52.00</td>
    <td align="right">      41.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">     835.50</td>
    <td align="right">      62.75</td>
    <td align="right">      44.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">     843.75</td>
    <td align="right">      59.00</td>
    <td align="right">      47.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">     833.75</td>
    <td align="right">      63.75</td>
    <td align="right">      44.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">     859.50</td>
    <td align="right">     124.00</td>
    <td align="right">     117.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">     843.00</td>
    <td align="right">      61.00</td>
    <td align="right">      48.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">     836.75</td>
    <td align="right">      63.00</td>
    <td align="right">      45.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">     844.50</td>
    <td align="right">      60.25</td>
    <td align="right">      48.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">     835.50</td>
    <td align="right">      63.50</td>
    <td align="right">      45.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">     844.50</td>
    <td align="right">      59.50</td>
    <td align="right">      47.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">     836.50</td>
    <td align="right">      61.25</td>
    <td align="right">      44.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">     845.50</td>
    <td align="right">      59.75</td>
    <td align="right">      47.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">     851.75</td>
    <td align="right">      50.25</td>
    <td align="right">      41.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">     855.50</td>
    <td align="right">      51.00</td>
    <td align="right">      43.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">     858.75</td>
    <td align="right">      43.00</td>
    <td align="right">      37.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">     855.75</td>
    <td align="right">      50.00</td>
    <td align="right">      41.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">     858.50</td>
    <td align="right">      43.50</td>
    <td align="right">      37.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">     855.50</td>
    <td align="right">      49.75</td>
    <td align="right">      40.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">     858.75</td>
    <td align="right">      43.75</td>
    <td align="right">      37.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">     855.75</td>
    <td align="right">      49.00</td>
    <td align="right">      40.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     865.00</td>
    <td align="right">     173.25</td>
    <td align="right">     150.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      19.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">       0.00</td>
    <td align="right">      21.25</td>
    <td align="right">       0.00</td>
    <td align="right">      21.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">       0.00</td>
    <td align="right">      19.75</td>
    <td align="right">       0.00</td>
    <td align="right">      19.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">       0.00</td>
    <td align="right">      21.50</td>
    <td align="right">       0.00</td>
    <td align="right">      21.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">       0.00</td>
    <td align="right">      19.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">       0.00</td>
    <td align="right">      20.25</td>
    <td align="right">       0.00</td>
    <td align="right">      20.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">       0.00</td>
    <td align="right">      12.25</td>
    <td align="right">       0.00</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">       0.00</td>
    <td align="right">      13.25</td>
    <td align="right">       0.00</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">       0.00</td>
    <td align="right">      12.50</td>
    <td align="right">       0.00</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">       0.00</td>
    <td align="right">      16.50</td>
    <td align="right">       0.00</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">       0.00</td>
    <td align="right">      11.50</td>
    <td align="right">       0.00</td>
    <td align="right">      11.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">       0.00</td>
    <td align="right">      19.50</td>
    <td align="right">       0.00</td>
    <td align="right">      19.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">       0.00</td>
    <td align="right">      15.75</td>
    <td align="right">       0.00</td>
    <td align="right">      15.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">       0.00</td>
    <td align="right">      13.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">       0.00</td>
    <td align="right">      15.50</td>
    <td align="right">       0.00</td>
    <td align="right">      15.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">       0.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">       0.00</td>
    <td align="right">      15.50</td>
    <td align="right">       0.00</td>
    <td align="right">      15.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">       0.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">       0.00</td>
    <td align="right">      13.25</td>
    <td align="right">       0.00</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">       0.00</td>
    <td align="right">       9.25</td>
    <td align="right">       0.00</td>
    <td align="right">       9.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">       0.00</td>
    <td align="right">      19.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">       0.00</td>
    <td align="right">      21.25</td>
    <td align="right">       0.00</td>
    <td align="right">      21.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">       0.00</td>
    <td align="right">      18.75</td>
    <td align="right">       0.00</td>
    <td align="right">      18.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">       0.00</td>
    <td align="right">      21.25</td>
    <td align="right">       0.00</td>
    <td align="right">      21.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">       0.00</td>
    <td align="right">      18.75</td>
    <td align="right">       0.00</td>
    <td align="right">      18.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">       0.00</td>
    <td align="right">      21.25</td>
    <td align="right">       0.00</td>
    <td align="right">      21.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">       0.00</td>
    <td align="right">      19.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      25.50</td>
    <td align="right">       0.00</td>
    <td align="right">      25.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-16
    16:22:52</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      2.070</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      1.716</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.40</td>
    <td align="right">      1.793</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      1.739</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.60</td>
    <td align="right">      2.075</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      2.031</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.60</td>
    <td align="right">      1.457</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      1.405</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.40</td>
    <td align="right">      1.252</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      1.195</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.20</td>
    <td align="right">      1.248</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.40</td>
    <td align="right">      2.152</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      1.182</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.00</td>
    <td align="right">      1.216</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      1.190</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.80</td>
    <td align="right">      1.238</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      1.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.60</td>
    <td align="right">      1.258</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      1.194</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.40</td>
    <td align="right">      1.488</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.60</td>
    <td align="right">      1.819</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      1.755</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.80</td>
    <td align="right">      1.792</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      1.732</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.00</td>
    <td align="right">      1.787</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      1.729</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.20</td>
    <td align="right">      1.783</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      0.866</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      0.633</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.40</td>
    <td align="right">      0.699</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      0.640</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.60</td>
    <td align="right">      0.866</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      0.812</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.60</td>
    <td align="right">      0.635</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      0.577</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.40</td>
    <td align="right">      0.513</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      0.451</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.20</td>
    <td align="right">      0.517</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.40</td>
    <td align="right">      0.895</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      0.447</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.00</td>
    <td align="right">      0.486</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      0.453</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.80</td>
    <td align="right">      0.505</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      0.454</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.60</td>
    <td align="right">      0.514</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      0.467</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.40</td>
    <td align="right">      0.654</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.60</td>
    <td align="right">      0.723</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      0.658</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.80</td>
    <td align="right">      0.709</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      0.645</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.00</td>
    <td align="right">      0.706</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      0.643</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.20</td>
    <td align="right">      0.702</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-16
    16:22:52</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.40</td>
    <td align="right">      48.13</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.60</td>
    <td align="right">      48.20</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.60</td>
    <td align="right">      48.20</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.40</td>
    <td align="right">      48.13</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.20</td>
    <td align="right">      48.07</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.40</td>
    <td align="right">      47.80</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.00</td>
    <td align="right">      48.00</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.80</td>
    <td align="right">      47.93</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.60</td>
    <td align="right">      47.87</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.40</td>
    <td align="right">      47.80</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.60</td>
    <td align="right">      47.87</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.80</td>
    <td align="right">      47.93</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.00</td>
    <td align="right">      48.00</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     143.30</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       5.44</td>
    <td align="right">       7.00</td>
    <td align="right">     144.20</td>
    <td align="right">      48.07</td>
    <td align="right">     0.0661</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     146.84</td>
    <td align="right">     189.00</td>
    <td align="right">    3878.87</td>
    <td align="right">    1292.96</td>
    <td align="right">     1.7842</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">  420813.57</td>
    <td align="right">       0.00</td>
    <td align="right">  420813.57</td>
    <td align="right">   14421.99</td>
    <td align="right">  435235.56</td>
    <td align="right">  160978.81</td>
    <td align="right">      50.72</td>
    <td align="right">       2.50</td>
    <td align="right">    2178.78</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">  332152.71</td>
    <td align="right">       0.00</td>
    <td align="right">  332152.71</td>
    <td align="right">   14421.99</td>
    <td align="right">  346574.70</td>
    <td align="right">  160978.81</td>
    <td align="right">     139.73</td>
    <td align="right">      25.89</td>
    <td align="right">    2066.38</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">  357073.27</td>
    <td align="right">       0.00</td>
    <td align="right">  357073.27</td>
    <td align="right">   14421.99</td>
    <td align="right">  371495.26</td>
    <td align="right">  160978.81</td>
    <td align="right">      96.82</td>
    <td align="right">      10.70</td>
    <td align="right">    2124.47</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">  336168.58</td>
    <td align="right">       0.00</td>
    <td align="right">  336168.58</td>
    <td align="right">   14421.99</td>
    <td align="right">  350590.57</td>
    <td align="right">  160978.81</td>
    <td align="right">     107.72</td>
    <td align="right">      38.25</td>
    <td align="right">    2086.03</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">  425343.14</td>
    <td align="right">       0.00</td>
    <td align="right">  425343.14</td>
    <td align="right">   14421.99</td>
    <td align="right">  439765.13</td>
    <td align="right">  160978.81</td>
    <td align="right">      68.27</td>
    <td align="right">       4.69</td>
    <td align="right">    2159.04</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">  405455.68</td>
    <td align="right">       0.00</td>
    <td align="right">  405455.68</td>
    <td align="right">   14421.99</td>
    <td align="right">  419877.67</td>
    <td align="right">  160978.81</td>
    <td align="right">      63.42</td>
    <td align="right">       3.21</td>
    <td align="right">    2165.37</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">  312623.41</td>
    <td align="right">       0.00</td>
    <td align="right">  312623.41</td>
    <td align="right">   10035.68</td>
    <td align="right">  322659.09</td>
    <td align="right">  160978.81</td>
    <td align="right">     313.35</td>
    <td align="right">      20.96</td>
    <td align="right">    1897.69</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">  291248.69</td>
    <td align="right">       0.00</td>
    <td align="right">  291248.69</td>
    <td align="right">   10035.68</td>
    <td align="right">  301284.38</td>
    <td align="right">  160978.81</td>
    <td align="right">     406.13</td>
    <td align="right">      26.56</td>
    <td align="right">    1799.31</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">  261369.65</td>
    <td align="right">       0.00</td>
    <td align="right">  261369.65</td>
    <td align="right">   10035.68</td>
    <td align="right">  271405.34</td>
    <td align="right">  160978.81</td>
    <td align="right">     468.00</td>
    <td align="right">       5.25</td>
    <td align="right">    1758.75</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">  239563.74</td>
    <td align="right">       0.00</td>
    <td align="right">  239563.74</td>
    <td align="right">   10035.68</td>
    <td align="right">  249599.42</td>
    <td align="right">  160978.81</td>
    <td align="right">     507.75</td>
    <td align="right">      18.25</td>
    <td align="right">    1706.00</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">  261405.57</td>
    <td align="right">       0.00</td>
    <td align="right">  261405.57</td>
    <td align="right">   10035.68</td>
    <td align="right">  271441.25</td>
    <td align="right">  160978.81</td>
    <td align="right">     468.75</td>
    <td align="right">       6.00</td>
    <td align="right">    1757.25</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">  436898.89</td>
    <td align="right">       0.00</td>
    <td align="right">  436898.89</td>
    <td align="right">   14421.99</td>
    <td align="right">  451320.88</td>
    <td align="right">  160978.81</td>
    <td align="right">      54.55</td>
    <td align="right">       2.54</td>
    <td align="right">    2174.90</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">  237105.22</td>
    <td align="right">       0.00</td>
    <td align="right">  237105.22</td>
    <td align="right">   10035.68</td>
    <td align="right">  247140.91</td>
    <td align="right">  160978.81</td>
    <td align="right">     513.50</td>
    <td align="right">      21.50</td>
    <td align="right">    1697.00</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">  250658.33</td>
    <td align="right">       0.00</td>
    <td align="right">  250658.33</td>
    <td align="right">   10035.68</td>
    <td align="right">  260694.01</td>
    <td align="right">  160978.81</td>
    <td align="right">     478.00</td>
    <td align="right">      20.75</td>
    <td align="right">    1733.25</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">  239172.42</td>
    <td align="right">       0.00</td>
    <td align="right">  239172.42</td>
    <td align="right">   10035.68</td>
    <td align="right">  249208.10</td>
    <td align="right">  160978.81</td>
    <td align="right">     507.50</td>
    <td align="right">      18.75</td>
    <td align="right">    1705.75</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">  256897.51</td>
    <td align="right">       0.00</td>
    <td align="right">  256897.51</td>
    <td align="right">   10035.68</td>
    <td align="right">  266933.19</td>
    <td align="right">  160978.81</td>
    <td align="right">     471.25</td>
    <td align="right">       8.25</td>
    <td align="right">    1752.50</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">  239818.48</td>
    <td align="right">       0.00</td>
    <td align="right">  239818.48</td>
    <td align="right">   10035.68</td>
    <td align="right">  249854.16</td>
    <td align="right">  160978.81</td>
    <td align="right">     506.00</td>
    <td align="right">      16.50</td>
    <td align="right">    1709.50</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">  260996.36</td>
    <td align="right">       0.00</td>
    <td align="right">  260996.36</td>
    <td align="right">   10035.68</td>
    <td align="right">  271032.04</td>
    <td align="right">  160978.81</td>
    <td align="right">     467.75</td>
    <td align="right">       4.25</td>
    <td align="right">    1760.00</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">  242680.85</td>
    <td align="right">       0.00</td>
    <td align="right">  242680.85</td>
    <td align="right">   10035.68</td>
    <td align="right">  252716.53</td>
    <td align="right">  160978.81</td>
    <td align="right">     501.00</td>
    <td align="right">      17.25</td>
    <td align="right">    1713.75</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">  317580.65</td>
    <td align="right">       0.00</td>
    <td align="right">  317580.65</td>
    <td align="right">   10035.68</td>
    <td align="right">  327616.33</td>
    <td align="right">  160978.81</td>
    <td align="right">     316.50</td>
    <td align="right">      24.00</td>
    <td align="right">    1891.50</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">  363039.42</td>
    <td align="right">       0.00</td>
    <td align="right">  363039.42</td>
    <td align="right">   14421.99</td>
    <td align="right">  377461.41</td>
    <td align="right">  160978.81</td>
    <td align="right">      91.93</td>
    <td align="right">      10.20</td>
    <td align="right">    2129.87</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">  341642.60</td>
    <td align="right">       0.00</td>
    <td align="right">  341642.60</td>
    <td align="right">   14421.99</td>
    <td align="right">  356064.59</td>
    <td align="right">  160978.81</td>
    <td align="right">      94.27</td>
    <td align="right">      16.34</td>
    <td align="right">    2121.38</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">  357670.16</td>
    <td align="right">       0.00</td>
    <td align="right">  357670.16</td>
    <td align="right">   14421.99</td>
    <td align="right">  372092.15</td>
    <td align="right">  160978.81</td>
    <td align="right">      99.96</td>
    <td align="right">      12.02</td>
    <td align="right">    2120.02</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">  336304.59</td>
    <td align="right">       0.00</td>
    <td align="right">  336304.59</td>
    <td align="right">   14421.99</td>
    <td align="right">  350726.58</td>
    <td align="right">  160978.81</td>
    <td align="right">     112.28</td>
    <td align="right">      35.69</td>
    <td align="right">    2084.03</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">  356903.13</td>
    <td align="right">       0.00</td>
    <td align="right">  356903.13</td>
    <td align="right">   14421.99</td>
    <td align="right">  371325.12</td>
    <td align="right">  160978.81</td>
    <td align="right">     100.83</td>
    <td align="right">      10.65</td>
    <td align="right">    2120.52</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">  335699.40</td>
    <td align="right">       0.00</td>
    <td align="right">  335699.40</td>
    <td align="right">   14421.99</td>
    <td align="right">  350121.39</td>
    <td align="right">  160978.81</td>
    <td align="right">     115.41</td>
    <td align="right">      34.54</td>
    <td align="right">    2082.06</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">  356172.32</td>
    <td align="right">       0.00</td>
    <td align="right">  356172.32</td>
    <td align="right">   14421.99</td>
    <td align="right">  370594.31</td>
    <td align="right">  160978.81</td>
    <td align="right">     100.43</td>
    <td align="right">      11.12</td>
    <td align="right">    2120.45</td>
    <td align="right">    1361.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right"> 8572458.35</td>
    <td align="right">       0.00</td>
    <td align="right"> 8572458.35</td>
    <td align="right">  332371.72</td>
    <td align="right"> 8904830.07</td>
    <td align="right"> 4346427.86</td>
    <td align="right">     519.50</td>
    <td align="right">     185.56</td>
    <td align="right">    2184.44</td>
    <td align="right">    1361.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">     0.0800</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0800</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0800</td>
    <td align="right">     0.0513</td>
    <td align="right">      50.72</td>
    <td align="right">       2.50</td>
    <td align="right">     817.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">     0.0663</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0663</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0663</td>
    <td align="right">     0.0513</td>
    <td align="right">     139.73</td>
    <td align="right">      25.89</td>
    <td align="right">     705.38</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">     0.0698</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0698</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0698</td>
    <td align="right">     0.0513</td>
    <td align="right">      96.82</td>
    <td align="right">      10.70</td>
    <td align="right">     763.47</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">     0.0672</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0672</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0672</td>
    <td align="right">     0.0513</td>
    <td align="right">     107.72</td>
    <td align="right">      38.25</td>
    <td align="right">     725.03</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">     0.0809</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0809</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0809</td>
    <td align="right">     0.0513</td>
    <td align="right">      68.27</td>
    <td align="right">       4.69</td>
    <td align="right">     798.04</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">     0.0785</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0785</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0785</td>
    <td align="right">     0.0513</td>
    <td align="right">      63.42</td>
    <td align="right">       3.21</td>
    <td align="right">     804.37</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">     0.0568</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0568</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0568</td>
    <td align="right">     0.0513</td>
    <td align="right">     313.35</td>
    <td align="right">      20.96</td>
    <td align="right">     536.69</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">     0.0542</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0542</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0542</td>
    <td align="right">     0.0513</td>
    <td align="right">     406.13</td>
    <td align="right">      26.56</td>
    <td align="right">     438.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">     0.0487</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0487</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0487</td>
    <td align="right">     0.0513</td>
    <td align="right">     468.00</td>
    <td align="right">       5.25</td>
    <td align="right">     397.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">     0.0461</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0461</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0461</td>
    <td align="right">     0.0513</td>
    <td align="right">     507.75</td>
    <td align="right">      18.25</td>
    <td align="right">     345.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">     0.0485</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0485</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0485</td>
    <td align="right">     0.0513</td>
    <td align="right">     468.75</td>
    <td align="right">       6.00</td>
    <td align="right">     396.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">     0.0832</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0832</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0832</td>
    <td align="right">     0.0513</td>
    <td align="right">      54.55</td>
    <td align="right">       2.54</td>
    <td align="right">     813.90</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">     0.0456</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0456</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0456</td>
    <td align="right">     0.0513</td>
    <td align="right">     513.50</td>
    <td align="right">      21.50</td>
    <td align="right">     336.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">     0.0472</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0472</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0472</td>
    <td align="right">     0.0513</td>
    <td align="right">     478.00</td>
    <td align="right">      20.75</td>
    <td align="right">     372.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">     0.0459</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0459</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0459</td>
    <td align="right">     0.0513</td>
    <td align="right">     507.50</td>
    <td align="right">      18.75</td>
    <td align="right">     344.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">     0.0479</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0479</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0479</td>
    <td align="right">     0.0513</td>
    <td align="right">     471.25</td>
    <td align="right">       8.25</td>
    <td align="right">     391.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">     0.0460</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0460</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0460</td>
    <td align="right">     0.0513</td>
    <td align="right">     506.00</td>
    <td align="right">      16.50</td>
    <td align="right">     348.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">     0.0486</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0486</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0486</td>
    <td align="right">     0.0513</td>
    <td align="right">     467.75</td>
    <td align="right">       4.25</td>
    <td align="right">     399.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">     0.0461</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0461</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0461</td>
    <td align="right">     0.0513</td>
    <td align="right">     501.00</td>
    <td align="right">      17.25</td>
    <td align="right">     352.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">     0.0575</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0575</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0575</td>
    <td align="right">     0.0513</td>
    <td align="right">     316.50</td>
    <td align="right">      24.00</td>
    <td align="right">     530.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">     0.0704</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0704</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0704</td>
    <td align="right">     0.0513</td>
    <td align="right">      91.93</td>
    <td align="right">      10.20</td>
    <td align="right">     768.87</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">     0.0678</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0678</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0678</td>
    <td align="right">     0.0513</td>
    <td align="right">      94.27</td>
    <td align="right">      16.34</td>
    <td align="right">     760.38</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">     0.0695</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0695</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0695</td>
    <td align="right">     0.0513</td>
    <td align="right">      99.96</td>
    <td align="right">      12.02</td>
    <td align="right">     759.02</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">     0.0669</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0669</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0669</td>
    <td align="right">     0.0513</td>
    <td align="right">     112.28</td>
    <td align="right">      35.69</td>
    <td align="right">     723.03</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">     0.0693</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0693</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0693</td>
    <td align="right">     0.0513</td>
    <td align="right">     100.83</td>
    <td align="right">      10.65</td>
    <td align="right">     759.52</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">     0.0668</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0668</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0668</td>
    <td align="right">     0.0513</td>
    <td align="right">     115.41</td>
    <td align="right">      34.54</td>
    <td align="right">     721.06</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">     0.0693</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0693</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0693</td>
    <td align="right">     0.0513</td>
    <td align="right">     100.43</td>
    <td align="right">      11.12</td>
    <td align="right">     759.45</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     1.6448</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6448</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6448</td>
    <td align="right">     1.3862</td>
    <td align="right">     519.50</td>
    <td align="right">     185.56</td>
    <td align="right">     823.44</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">11940144.79</td>
    <td align="right">       0.00</td>
    <td align="right">11940144.79</td>
    <td align="right"> 4346427.86</td>
    <td align="right">      55.06</td>
    <td align="right">       2.22</td>
    <td align="right">    2174.71</td>
    <td align="right">    1361.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     2.2909</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.2909</td>
    <td align="right">     1.3862</td>
    <td align="right">      55.06</td>
    <td align="right">       2.22</td>
    <td align="right">     813.71</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">       0.00</td>
    <td align="right">     610.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1621.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.4869</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.8399</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-16
    16:22:52</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         112</td>
    <td align="right">          36</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          28</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          28</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          36</td>
    <td align="right">          36</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          28</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           1</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         790</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1400</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        3063</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         313</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         343</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         583</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         583</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-16
    16:22:52</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     318.65</td>
    <td align="right">   20740.34</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">   89120.19</td>
    <td align="right">24-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     107.44</td>
    <td align="right">    1512.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">   41040.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE1</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">     107.44</td>
    <td align="right">    1512.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">   41040.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      62.08</td>
    <td align="right">    1080.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">   21600.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE1</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">      62.08</td>
    <td align="right">    1080.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">   21600.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity</td>
    <td align="right">      62.08</td>
    <td align="right">    1080.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">   21600.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE1</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:SpaceType:189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">      62.08</td>
    <td align="right">    1080.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">   21600.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE2</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE2</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE2</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE3</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE3</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE3</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE4</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE4</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE4</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE5</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE5</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE5</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE6</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE6</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE6</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE7</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE7</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE7</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE8</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE8</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE8</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE9</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE9</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE9</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE10</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE10</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE10</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE11</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE11</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE11</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE12</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE12</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE12</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE13</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE13</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE13</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE14</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE14</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE14</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE15</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE15</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE15</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE16</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE16</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE16</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE17</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE17</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE17</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE18</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE18</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE18</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE19</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE19</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE19</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE20</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE20</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE20</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE21</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE21</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE21</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE22</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE22</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE22</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE23</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE23</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE23</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE24</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE24</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE24</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE25</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE25</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE25</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE26</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE26</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE26</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ZONE27</td>
    <td align="right">       3.98</td>
    <td align="right">      56.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1520.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE27</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:THERMAL ZONE: ZONE27</td>
    <td align="right">       2.30</td>
    <td align="right">      40.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     800.00</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      45.36</td>
    <td align="right">     432.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">   19440.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE1</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">      45.36</td>
    <td align="right">     432.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">   19440.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      45.36</td>
    <td align="right">     432.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">   19440.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE1</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">      45.36</td>
    <td align="right">     432.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">   19440.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE2</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE2</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE3</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE3</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE4</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE4</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE5</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE5</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE6</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE6</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE7</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE7</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE8</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE8</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE9</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE9</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE10</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE10</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE11</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE11</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE12</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE12</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE13</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE13</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE14</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE14</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE15</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE15</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE16</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE16</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE17</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE17</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE18</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE18</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE19</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE19</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE20</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE20</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE21</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE21</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE22</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE22</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE23</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE23</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE24</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE24</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE25</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE25</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE26</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE26</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE27</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ZONE27</td>
    <td align="right">       1.68</td>
    <td align="right">      16.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">     720.00</td>
    <td align="right">01-JUN-09:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     318.65</td>
    <td align="right">   20740.34</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">   89120.19</td>
    <td align="right">24-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     318.65</td>
    <td align="right">   20740.34</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">   89120.19</td>
    <td align="right">24-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     318.65</td>
    <td align="right">   20740.34</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">   89120.19</td>
    <td align="right">24-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     318.65</td>
    <td align="right">   20740.34</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">   89120.19</td>
    <td align="right">24-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     318.65</td>
    <td align="right">   20740.34</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">   89120.19</td>
    <td align="right">24-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     318.65</td>
    <td align="right">   20740.34</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">   89120.19</td>
    <td align="right">24-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     318.65</td>
    <td align="right">   20740.34</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">   89120.19</td>
    <td align="right">24-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     318.65</td>
    <td align="right">   20740.34</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">   89120.19</td>
    <td align="right">24-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      25.50</td>
    <td align="right">    2910.59</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    7227.92</td>
    <td align="right">02-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      25.50</td>
    <td align="right">    2910.59</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    7227.92</td>
    <td align="right">02-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      25.50</td>
    <td align="right">    2910.59</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    7227.92</td>
    <td align="right">02-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     185.72</td>
    <td align="right">   16317.75</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">   41667.51</td>
    <td align="right">27-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     157.32</td>
    <td align="right">   13431.63</td>
    <td align="right">04-JUN-05:45</td>
    <td align="right">   37226.44</td>
    <td align="right">27-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     157.32</td>
    <td align="right">   13431.63</td>
    <td align="right">04-JUN-05:45</td>
    <td align="right">   37226.44</td>
    <td align="right">27-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">       5.92</td>
    <td align="right">      88.81</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">    1643.76</td>
    <td align="right">30-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">       5.92</td>
    <td align="right">      88.81</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">    1643.76</td>
    <td align="right">30-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">      22.48</td>
    <td align="right">    2797.31</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    2797.31</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">      22.48</td>
    <td align="right">    2797.31</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    2797.31</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">     376.87</td>
    <td align="right">    2539.12</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">  121058.01</td>
    <td align="right">24-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">     376.87</td>
    <td align="right">    2539.12</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">  121058.01</td>
    <td align="right">24-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">     376.87</td>
    <td align="right">    2539.12</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">  121058.01</td>
    <td align="right">24-JUL-10:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     360.05</td>
    <td align="right">       0.00</td>
    <td align="right">23-AUG-06:00</td>
    <td align="right">       0.00</td>
    <td align="right">19-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     360.05</td>
    <td align="right">       0.00</td>
    <td align="right">23-AUG-06:00</td>
    <td align="right">       0.00</td>
    <td align="right">19-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">     360.05</td>
    <td align="right">       0.00</td>
    <td align="right">23-AUG-06:00</td>
    <td align="right">       0.00</td>
    <td align="right">19-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">     360.05</td>
    <td align="right">       0.00</td>
    <td align="right">23-AUG-06:00</td>
    <td align="right">       0.00</td>
    <td align="right">19-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     360.05</td>
    <td align="right">       0.00</td>
    <td align="right">23-AUG-06:00</td>
    <td align="right">       0.00</td>
    <td align="right">19-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     360.05</td>
    <td align="right">       0.00</td>
    <td align="right">23-AUG-06:00</td>
    <td align="right">       0.00</td>
    <td align="right">19-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">     360.05</td>
    <td align="right">       0.00</td>
    <td align="right">23-AUG-06:00</td>
    <td align="right">       0.00</td>
    <td align="right">19-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">     360.05</td>
    <td align="right">       0.00</td>
    <td align="right">23-AUG-06:00</td>
    <td align="right">       0.00</td>
    <td align="right">19-JUN-16:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    1501.89</td>
    <td align="right">   58251.76</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">  440856.07</td>
    <td align="right">13-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     139.99</td>
    <td align="right">    6440.80</td>
    <td align="right">12-JUL-05:45</td>
    <td align="right">   46245.46</td>
    <td align="right">13-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE1</td>
    <td align="right">       6.89</td>
    <td align="right">     274.05</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    2435.31</td>
    <td align="right">24-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1446.75</td>
    <td align="right">10-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1446.75</td>
    <td align="right">10-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     139.60</td>
    <td align="right">    6440.80</td>
    <td align="right">12-JUL-05:45</td>
    <td align="right">   46245.46</td>
    <td align="right">13-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE1</td>
    <td align="right">       6.89</td>
    <td align="right">     274.05</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    2435.31</td>
    <td align="right">24-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     139.60</td>
    <td align="right">    6440.80</td>
    <td align="right">12-JUL-05:45</td>
    <td align="right">   46245.46</td>
    <td align="right">13-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE1</td>
    <td align="right">       6.89</td>
    <td align="right">     274.05</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    2435.31</td>
    <td align="right">24-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE10</td>
    <td align="right">       5.46</td>
    <td align="right">     219.59</td>
    <td align="right">12-JUL-10:00</td>
    <td align="right">    1906.84</td>
    <td align="right">24-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE10</td>
    <td align="right">       5.46</td>
    <td align="right">     219.59</td>
    <td align="right">12-JUL-10:00</td>
    <td align="right">    1906.84</td>
    <td align="right">24-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE10</td>
    <td align="right">       5.46</td>
    <td align="right">     219.59</td>
    <td align="right">12-JUL-10:00</td>
    <td align="right">    1906.84</td>
    <td align="right">24-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE11</td>
    <td align="right">       5.87</td>
    <td align="right">     233.65</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    2015.15</td>
    <td align="right">24-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE11</td>
    <td align="right">       5.87</td>
    <td align="right">     233.65</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    2015.15</td>
    <td align="right">24-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE11</td>
    <td align="right">       5.87</td>
    <td align="right">     233.65</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    2015.15</td>
    <td align="right">24-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE12</td>
    <td align="right">       5.54</td>
    <td align="right">     219.03</td>
    <td align="right">12-JUL-10:00</td>
    <td align="right">    1941.46</td>
    <td align="right">24-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE12</td>
    <td align="right">       5.54</td>
    <td align="right">     219.03</td>
    <td align="right">12-JUL-10:00</td>
    <td align="right">    1941.46</td>
    <td align="right">24-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE12</td>
    <td align="right">       5.54</td>
    <td align="right">     219.03</td>
    <td align="right">12-JUL-10:00</td>
    <td align="right">    1941.46</td>
    <td align="right">24-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE13</td>
    <td align="right">       7.01</td>
    <td align="right">     275.25</td>
    <td align="right">12-JUL-07:30</td>
    <td align="right">    2602.13</td>
    <td align="right">03-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE13</td>
    <td align="right">       7.01</td>
    <td align="right">     275.25</td>
    <td align="right">12-JUL-07:30</td>
    <td align="right">    2602.13</td>
    <td align="right">03-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE13</td>
    <td align="right">       7.01</td>
    <td align="right">     275.25</td>
    <td align="right">12-JUL-07:30</td>
    <td align="right">    2602.13</td>
    <td align="right">03-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE14</td>
    <td align="right">       6.69</td>
    <td align="right">     262.42</td>
    <td align="right">12-JUL-07:30</td>
    <td align="right">    2392.83</td>
    <td align="right">03-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE14</td>
    <td align="right">       6.69</td>
    <td align="right">     262.42</td>
    <td align="right">12-JUL-07:30</td>
    <td align="right">    2392.83</td>
    <td align="right">03-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE14</td>
    <td align="right">       6.69</td>
    <td align="right">     262.42</td>
    <td align="right">12-JUL-07:30</td>
    <td align="right">    2392.83</td>
    <td align="right">03-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE15</td>
    <td align="right">       4.95</td>
    <td align="right">     257.00</td>
    <td align="right">12-JUL-05:45</td>
    <td align="right">    1909.09</td>
    <td align="right">03-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE15</td>
    <td align="right">       4.95</td>
    <td align="right">     257.00</td>
    <td align="right">12-JUL-05:45</td>
    <td align="right">    1909.09</td>
    <td align="right">03-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE15</td>
    <td align="right">       4.95</td>
    <td align="right">     257.00</td>
    <td align="right">12-JUL-05:45</td>
    <td align="right">    1909.09</td>
    <td align="right">03-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE16</td>
    <td align="right">       4.64</td>
    <td align="right">     236.01</td>
    <td align="right">12-JUL-05:30</td>
    <td align="right">    1675.22</td>
    <td align="right">03-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE16</td>
    <td align="right">       4.64</td>
    <td align="right">     236.01</td>
    <td align="right">12-JUL-05:30</td>
    <td align="right">    1675.22</td>
    <td align="right">03-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE16</td>
    <td align="right">       4.64</td>
    <td align="right">     236.01</td>
    <td align="right">12-JUL-05:30</td>
    <td align="right">    1675.22</td>
    <td align="right">03-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE17</td>
    <td align="right">       4.14</td>
    <td align="right">     217.23</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    1523.91</td>
    <td align="right">28-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE17</td>
    <td align="right">       4.14</td>
    <td align="right">     217.23</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    1523.91</td>
    <td align="right">28-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE17</td>
    <td align="right">       4.14</td>
    <td align="right">     217.23</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    1523.91</td>
    <td align="right">28-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE18</td>
    <td align="right">       3.81</td>
    <td align="right">     194.25</td>
    <td align="right">12-JUL-05:45</td>
    <td align="right">    1242.40</td>
    <td align="right">13-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE18</td>
    <td align="right">       3.81</td>
    <td align="right">     194.25</td>
    <td align="right">12-JUL-05:45</td>
    <td align="right">    1242.40</td>
    <td align="right">13-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE18</td>
    <td align="right">       3.81</td>
    <td align="right">     194.25</td>
    <td align="right">12-JUL-05:45</td>
    <td align="right">    1242.40</td>
    <td align="right">13-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE19</td>
    <td align="right">       4.13</td>
    <td align="right">     219.40</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    1544.48</td>
    <td align="right">28-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE19</td>
    <td align="right">       4.13</td>
    <td align="right">     219.40</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    1544.48</td>
    <td align="right">28-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE19</td>
    <td align="right">       4.13</td>
    <td align="right">     219.40</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    1544.48</td>
    <td align="right">28-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE2</td>
    <td align="right">       7.19</td>
    <td align="right">     278.26</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    2502.19</td>
    <td align="right">24-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE2</td>
    <td align="right">       7.19</td>
    <td align="right">     278.26</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    2502.19</td>
    <td align="right">24-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE2</td>
    <td align="right">       7.19</td>
    <td align="right">     278.26</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    2502.19</td>
    <td align="right">24-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE20</td>
    <td align="right">       3.77</td>
    <td align="right">     193.65</td>
    <td align="right">13-JUL-06:15</td>
    <td align="right">    1229.49</td>
    <td align="right">13-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE20</td>
    <td align="right">       3.77</td>
    <td align="right">     193.65</td>
    <td align="right">13-JUL-06:15</td>
    <td align="right">    1229.49</td>
    <td align="right">13-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE20</td>
    <td align="right">       3.77</td>
    <td align="right">     193.65</td>
    <td align="right">13-JUL-06:15</td>
    <td align="right">    1229.49</td>
    <td align="right">13-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE21</td>
    <td align="right">       3.97</td>
    <td align="right">     208.31</td>
    <td align="right">12-JUL-06:15</td>
    <td align="right">    1414.22</td>
    <td align="right">28-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE21</td>
    <td align="right">       3.97</td>
    <td align="right">     208.31</td>
    <td align="right">12-JUL-06:15</td>
    <td align="right">    1414.22</td>
    <td align="right">28-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE21</td>
    <td align="right">       3.97</td>
    <td align="right">     208.31</td>
    <td align="right">12-JUL-06:15</td>
    <td align="right">    1414.22</td>
    <td align="right">28-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE22</td>
    <td align="right">       3.80</td>
    <td align="right">     195.46</td>
    <td align="right">13-JUL-06:15</td>
    <td align="right">    1243.00</td>
    <td align="right">18-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE22</td>
    <td align="right">       3.80</td>
    <td align="right">     195.46</td>
    <td align="right">13-JUL-06:15</td>
    <td align="right">    1243.00</td>
    <td align="right">18-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE22</td>
    <td align="right">       3.80</td>
    <td align="right">     195.46</td>
    <td align="right">13-JUL-06:15</td>
    <td align="right">    1243.00</td>
    <td align="right">18-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE23</td>
    <td align="right">       4.06</td>
    <td align="right">     214.52</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    1487.73</td>
    <td align="right">28-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE23</td>
    <td align="right">       4.06</td>
    <td align="right">     214.52</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    1487.73</td>
    <td align="right">28-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE23</td>
    <td align="right">       4.06</td>
    <td align="right">     214.52</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    1487.73</td>
    <td align="right">28-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE24</td>
    <td align="right">       3.81</td>
    <td align="right">     195.88</td>
    <td align="right">12-JUL-05:45</td>
    <td align="right">    1246.62</td>
    <td align="right">18-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE24</td>
    <td align="right">       3.81</td>
    <td align="right">     195.88</td>
    <td align="right">12-JUL-05:45</td>
    <td align="right">    1246.62</td>
    <td align="right">18-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE24</td>
    <td align="right">       3.81</td>
    <td align="right">     195.88</td>
    <td align="right">12-JUL-05:45</td>
    <td align="right">    1246.62</td>
    <td align="right">18-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE25</td>
    <td align="right">       4.13</td>
    <td align="right">     216.43</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    1509.55</td>
    <td align="right">28-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE25</td>
    <td align="right">       4.13</td>
    <td align="right">     216.43</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    1509.55</td>
    <td align="right">28-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE25</td>
    <td align="right">       4.13</td>
    <td align="right">     216.43</td>
    <td align="right">12-JUL-06:00</td>
    <td align="right">    1509.55</td>
    <td align="right">28-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE26</td>
    <td align="right">       3.85</td>
    <td align="right">     199.43</td>
    <td align="right">12-JUL-05:45</td>
    <td align="right">    1252.52</td>
    <td align="right">18-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE26</td>
    <td align="right">       3.85</td>
    <td align="right">     199.43</td>
    <td align="right">12-JUL-05:45</td>
    <td align="right">    1252.52</td>
    <td align="right">18-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE26</td>
    <td align="right">       3.85</td>
    <td align="right">     199.43</td>
    <td align="right">12-JUL-05:45</td>
    <td align="right">    1252.52</td>
    <td align="right">18-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE27</td>
    <td align="right">       5.01</td>
    <td align="right">     259.36</td>
    <td align="right">12-JUL-05:30</td>
    <td align="right">    1868.75</td>
    <td align="right">24-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE27</td>
    <td align="right">       5.01</td>
    <td align="right">     259.36</td>
    <td align="right">12-JUL-05:30</td>
    <td align="right">    1868.75</td>
    <td align="right">24-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE27</td>
    <td align="right">       5.01</td>
    <td align="right">     259.36</td>
    <td align="right">12-JUL-05:30</td>
    <td align="right">    1868.75</td>
    <td align="right">24-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE28</td>
    <td align="right">       1.09</td>
    <td align="right">       0.02</td>
    <td align="right">09-JUN-18:15</td>
    <td align="right">    1446.75</td>
    <td align="right">10-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE28</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1446.75</td>
    <td align="right">10-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE28</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    1446.75</td>
    <td align="right">10-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE28</td>
    <td align="right">       0.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">     516.63</td>
    <td align="right">24-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE28</td>
    <td align="right">       0.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">     516.63</td>
    <td align="right">24-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE3</td>
    <td align="right">       5.96</td>
    <td align="right">     238.46</td>
    <td align="right">12-JUL-09:30</td>
    <td align="right">    2050.55</td>
    <td align="right">24-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE3</td>
    <td align="right">       5.96</td>
    <td align="right">     238.46</td>
    <td align="right">12-JUL-09:30</td>
    <td align="right">    2050.55</td>
    <td align="right">24-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE3</td>
    <td align="right">       5.96</td>
    <td align="right">     238.46</td>
    <td align="right">12-JUL-09:30</td>
    <td align="right">    2050.55</td>
    <td align="right">24-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE4</td>
    <td align="right">       5.62</td>
    <td align="right">     223.86</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    1968.49</td>
    <td align="right">24-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE4</td>
    <td align="right">       5.62</td>
    <td align="right">     223.86</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    1968.49</td>
    <td align="right">24-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE4</td>
    <td align="right">       5.62</td>
    <td align="right">     223.86</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    1968.49</td>
    <td align="right">24-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE5</td>
    <td align="right">       5.86</td>
    <td align="right">     237.93</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    2014.45</td>
    <td align="right">12-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE5</td>
    <td align="right">       5.86</td>
    <td align="right">     237.93</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    2014.45</td>
    <td align="right">12-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE5</td>
    <td align="right">       5.86</td>
    <td align="right">     237.93</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    2014.45</td>
    <td align="right">12-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE6</td>
    <td align="right">       5.53</td>
    <td align="right">     222.89</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    1929.85</td>
    <td align="right">24-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE6</td>
    <td align="right">       5.53</td>
    <td align="right">     222.89</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    1929.85</td>
    <td align="right">24-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE6</td>
    <td align="right">       5.53</td>
    <td align="right">     222.89</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    1929.85</td>
    <td align="right">24-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE7</td>
    <td align="right">       5.85</td>
    <td align="right">     238.41</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    2009.21</td>
    <td align="right">12-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE7</td>
    <td align="right">       5.85</td>
    <td align="right">     238.41</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    2009.21</td>
    <td align="right">12-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE7</td>
    <td align="right">       5.85</td>
    <td align="right">     238.41</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    2009.21</td>
    <td align="right">12-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE8</td>
    <td align="right">       5.52</td>
    <td align="right">     223.32</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    1924.36</td>
    <td align="right">24-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE8</td>
    <td align="right">       5.52</td>
    <td align="right">     223.32</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    1924.36</td>
    <td align="right">24-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE8</td>
    <td align="right">       5.52</td>
    <td align="right">     223.32</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    1924.36</td>
    <td align="right">24-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ZONE9</td>
    <td align="right">       5.84</td>
    <td align="right">     237.00</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    1999.46</td>
    <td align="right">12-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ZONE9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE9</td>
    <td align="right">       5.84</td>
    <td align="right">     237.00</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    1999.46</td>
    <td align="right">12-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ZONE9</td>
    <td align="right">       5.84</td>
    <td align="right">     237.00</td>
    <td align="right">12-JUL-09:45</td>
    <td align="right">    1999.46</td>
    <td align="right">12-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     376.87</td>
    <td align="right">    2539.12</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">  121058.01</td>
    <td align="right">24-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     376.87</td>
    <td align="right">    2539.12</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">  121058.01</td>
    <td align="right">24-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     985.03</td>
    <td align="right">   47542.62</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">  275619.08</td>
    <td align="right">27-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">     403.11</td>
    <td align="right">    3529.66</td>
    <td align="right">10-JUN-05:00</td>
    <td align="right">  119275.15</td>
    <td align="right">01-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">     581.92</td>
    <td align="right">   44012.96</td>
    <td align="right">12-JUN-08:15</td>
    <td align="right">  156343.93</td>
    <td align="right">27-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">     581.92</td>
    <td align="right">   44012.96</td>
    <td align="right">12-JUN-08:15</td>
    <td align="right">  156343.93</td>
    <td align="right">27-JUL-09:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-16
    16:22:52</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.894</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.102</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      2.284</td>
    <td align="right">      0.000</td>
    <td align="right">      0.041</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.181</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.010</td>
    <td align="right">     -0.321</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.461</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.102</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      0.573</td>
    <td align="right">      0.000</td>
    <td align="right">      0.046</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.055</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.012</td>
    <td align="right">     -0.172</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.870</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.103</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      0.885</td>
    <td align="right">      0.000</td>
    <td align="right">      0.044</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.069</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.012</td>
    <td align="right">     -0.060</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.538</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.102</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      0.570</td>
    <td align="right">      0.000</td>
    <td align="right">      0.044</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.055</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.012</td>
    <td align="right">     -0.090</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.103</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      2.153</td>
    <td align="right">      0.000</td>
    <td align="right">      0.039</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.169</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.012</td>
    <td align="right">     -0.084</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.693</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.102</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      1.867</td>
    <td align="right">      0.000</td>
    <td align="right">      0.039</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.150</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.012</td>
    <td align="right">     -0.132</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.953</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.107</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      2.430</td>
    <td align="right">      0.000</td>
    <td align="right">      0.039</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.098</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
    <td align="right">     -2.500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.639</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.105</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      1.973</td>
    <td align="right">      0.000</td>
    <td align="right">      0.039</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.082</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
    <td align="right">     -2.372</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.136</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.107</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      1.128</td>
    <td align="right">      0.000</td>
    <td align="right">      0.042</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.047</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
    <td align="right">     -2.070</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.814</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.105</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      0.611</td>
    <td align="right">      0.000</td>
    <td align="right">      0.042</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.031</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
    <td align="right">     -1.887</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.127</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.107</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      1.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.042</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.051</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
    <td align="right">     -2.190</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.189</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.103</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      2.594</td>
    <td align="right">      0.000</td>
    <td align="right">      0.039</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.195</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.010</td>
    <td align="right">     -0.321</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.770</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.105</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      0.612</td>
    <td align="right">      0.000</td>
    <td align="right">      0.042</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.031</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
    <td align="right">     -1.934</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.971</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.107</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      0.830</td>
    <td align="right">      0.000</td>
    <td align="right">      0.042</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.035</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
    <td align="right">     -1.948</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.801</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.105</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      0.742</td>
    <td align="right">      0.000</td>
    <td align="right">      0.042</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.038</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
    <td align="right">     -2.025</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.062</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.107</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      1.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.042</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.044</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
    <td align="right">     -2.086</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.812</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.105</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      0.741</td>
    <td align="right">      0.000</td>
    <td align="right">      0.042</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.038</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
    <td align="right">     -2.015</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.129</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.107</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      1.065</td>
    <td align="right">      0.000</td>
    <td align="right">      0.042</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.044</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
    <td align="right">     -2.016</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.105</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      0.739</td>
    <td align="right">      0.000</td>
    <td align="right">      0.042</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.038</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
    <td align="right">     -1.971</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.106</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      2.745</td>
    <td align="right">      0.000</td>
    <td align="right">      0.040</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.107</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.003</td>
    <td align="right">     -2.750</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.957</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.103</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      1.013</td>
    <td align="right">      0.000</td>
    <td align="right">      0.044</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.078</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.011</td>
    <td align="right">     -0.093</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.619</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.102</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      0.689</td>
    <td align="right">      0.000</td>
    <td align="right">      0.044</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.066</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.012</td>
    <td align="right">     -0.118</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.862</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.103</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      1.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.045</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.078</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.011</td>
    <td align="right">     -0.193</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.526</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.102</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      0.692</td>
    <td align="right">      0.000</td>
    <td align="right">      0.045</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.066</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.012</td>
    <td align="right">     -0.215</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.849</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.103</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      1.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.045</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.078</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.011</td>
    <td align="right">     -0.207</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.515</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.102</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      0.693</td>
    <td align="right">      0.000</td>
    <td align="right">      0.046</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.066</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.012</td>
    <td align="right">     -0.227</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.840</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.103</td>
    <td align="right">      2.299</td>
    <td align="right">      1.680</td>
    <td align="right">      0.979</td>
    <td align="right">      0.000</td>
    <td align="right">      0.045</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.075</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.012</td>
    <td align="right">     -0.180</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE28</td>
    <td align="right">      0.385</td>
    <td align="right">     -0.705</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.318</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.131</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.867</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.385</td>
    <td align="right">     -0.705</td>
    <td align="right">      0.000</td>
    <td align="right">   -138.900</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.815</td>
    <td align="right">     62.080</td>
    <td align="right">     45.359</td>
    <td align="right">     35.272</td>
    <td align="right">      0.000</td>
    <td align="right">      1.145</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.196</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.209</td>
    <td align="right">    -32.045</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">23-JUL-08:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2784.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     428.77</td>
    <td align="right">     720.00</td>
    <td align="right">     320.00</td>
    <td align="right">    1333.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.18</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">24-JUL-16:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1904.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     444.15</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">     112.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     147.61</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">24-JUL-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2019.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     437.25</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">     164.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     218.46</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">24-JUL-16:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1939.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     443.39</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">     112.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     183.36</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">24-JUL-08:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2631.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     430.65</td>
    <td align="right">     720.00</td>
    <td align="right">     320.00</td>
    <td align="right">     284.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     876.36</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">24-JUL-08:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2854.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     426.66</td>
    <td align="right">     720.00</td>
    <td align="right">     320.00</td>
    <td align="right">     391.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     996.38</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1908.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     451.15</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">    1894.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1637.91</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1674.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     451.33</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">    1420.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1397.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">28-AUG-14:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1523.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     451.47</td>
    <td align="right">     800.00</td>
    <td align="right">     640.00</td>
    <td align="right">     981.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1349.07</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">24-JUL-16:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1247.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     434.84</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">     145.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -533.27</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">28-AUG-14:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1544.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     451.47</td>
    <td align="right">     800.00</td>
    <td align="right">     640.00</td>
    <td align="right">    1079.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1426.36</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">24-JUL-08:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2560.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     432.30</td>
    <td align="right">     720.00</td>
    <td align="right">     320.00</td>
    <td align="right">     848.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     239.50</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">24-JUL-16:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1233.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     435.41</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">     146.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -547.79</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">28-AUG-14:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1414.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     451.47</td>
    <td align="right">     800.00</td>
    <td align="right">     640.00</td>
    <td align="right">     720.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1197.85</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">24-JUL-16:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1247.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     435.47</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">     176.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -564.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">28-AUG-14:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1487.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     451.47</td>
    <td align="right">     800.00</td>
    <td align="right">     640.00</td>
    <td align="right">     926.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1330.62</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">24-JUL-16:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1252.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     435.59</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">     176.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -560.30</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">28-AUG-14:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1509.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     451.47</td>
    <td align="right">     800.00</td>
    <td align="right">     640.00</td>
    <td align="right">     926.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1308.45</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">24-JUL-16:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1274.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     438.12</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">     177.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -541.14</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">24-JUL-10:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1869.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     451.39</td>
    <td align="right">     800.00</td>
    <td align="right">     720.00</td>
    <td align="right">    1794.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1896.12</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">24-JUL-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2070.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     437.99</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">     187.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     245.38</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">24-JUL-16:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1966.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     444.34</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">     135.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     186.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">24-JUL-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2030.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     438.85</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">     188.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     203.87</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">24-JUL-16:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1927.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     444.51</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">     136.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     146.98</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">24-JUL-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2024.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     438.89</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">     188.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     197.93</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">24-JUL-16:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1922.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     444.57</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">     136.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     141.35</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">24-JUL-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2018.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     438.53</td>
    <td align="right">     800.00</td>
    <td align="right">     400.00</td>
    <td align="right">     181.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     199.05</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE28</td>
    <td align="right">24-JUL-10:30</td>
    <td align="right">       0.00</td>
    <td align="right">    -516.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1704.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1187.60</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">13-AUG-14:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -210.70</td>
    <td align="right">       0.00</td>
    <td align="right">  -46049.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12188.50</td>
    <td align="right">   21600.00</td>
    <td align="right">   17280.00</td>
    <td align="right">   19186.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -23995.17</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE28</td>
    <td align="right">08-JUL-08:15</td>
    <td align="right">    2897.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     127.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3025.34</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">08-JUL-08:15</td>
    <td align="right">   -5914.48</td>
    <td align="right">    8812.15</td>
    <td align="right">       0.00</td>
    <td align="right">   -8812.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13905.01</td>
    <td align="right">   19440.00</td>
    <td align="right">    8640.00</td>
    <td align="right">    2089.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -38159.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-16
    16:22:52</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     4.6468</td>
    <td align="right">     0.0000</td>
    <td align="right">   189.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.7842</td>
    <td align="right">     4.6468</td>
    <td align="right">     0.3840</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.7842</td>
    <td align="right">     0.3840</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     4.6468</td>
    <td align="right">     0.0000</td>
    <td align="right">   189.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.7842</td>
    <td align="right">     0.6970</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.7842</td>
    <td align="right">     2.5597</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      48.13</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      48.20</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      48.20</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      48.13</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      48.07</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.80</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      48.00</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.93</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.87</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.80</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.87</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.93</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      48.00</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      47.77</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      48.07</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0661</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0661</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     189.00</td>
    <td align="right">   0.000000</td>
    <td align="right">  1292.9580</td>
    <td align="right">     1.7842</td>
    <td align="right">     1.7842</td>
    <td align="right">     1.7842</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2314</td>
    <td align="right">     0.2314</td>
    <td align="right">     0.0347</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1692</td>
    <td align="right">     0.1692</td>
    <td align="right">     0.0254</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1882</td>
    <td align="right">     0.1882</td>
    <td align="right">     0.0282</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1709</td>
    <td align="right">     0.1709</td>
    <td align="right">     0.0256</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2336</td>
    <td align="right">     0.2336</td>
    <td align="right">     0.0350</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2170</td>
    <td align="right">     0.2170</td>
    <td align="right">     0.0325</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1832</td>
    <td align="right">     0.1832</td>
    <td align="right">     0.0275</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1648</td>
    <td align="right">     0.1648</td>
    <td align="right">     0.0247</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1479</td>
    <td align="right">     0.1479</td>
    <td align="right">     0.0222</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1292</td>
    <td align="right">     0.1292</td>
    <td align="right">     0.0194</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1489</td>
    <td align="right">     0.1489</td>
    <td align="right">     0.0223</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2395</td>
    <td align="right">     0.2395</td>
    <td align="right">     0.0359</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1280</td>
    <td align="right">     0.1280</td>
    <td align="right">     0.0192</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1398</td>
    <td align="right">     0.1398</td>
    <td align="right">     0.0210</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1295</td>
    <td align="right">     0.1295</td>
    <td align="right">     0.0194</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1450</td>
    <td align="right">     0.1450</td>
    <td align="right">     0.0218</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1300</td>
    <td align="right">     0.1300</td>
    <td align="right">     0.0195</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1476</td>
    <td align="right">     0.1476</td>
    <td align="right">     0.0221</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.0200</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1869</td>
    <td align="right">     0.1869</td>
    <td align="right">     0.0280</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1936</td>
    <td align="right">     0.1936</td>
    <td align="right">     0.0290</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1757</td>
    <td align="right">     0.1757</td>
    <td align="right">     0.0264</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1903</td>
    <td align="right">     0.1903</td>
    <td align="right">     0.0285</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1723</td>
    <td align="right">     0.1723</td>
    <td align="right">     0.0258</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1898</td>
    <td align="right">     0.1898</td>
    <td align="right">     0.0285</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1719</td>
    <td align="right">     0.1719</td>
    <td align="right">     0.0258</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1890</td>
    <td align="right">     0.1890</td>
    <td align="right">     0.0283</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     4.6468</td>
    <td align="right">     4.6468</td>
    <td align="right">     4.6468</td>
    <td align="right">     0.6970</td>
    <td align="right">     1.7842</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2314</td>
    <td align="right">     0.2314</td>
    <td align="right">     0.0347</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1692</td>
    <td align="right">     0.1692</td>
    <td align="right">     0.0254</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1882</td>
    <td align="right">     0.1882</td>
    <td align="right">     0.0282</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1709</td>
    <td align="right">     0.1709</td>
    <td align="right">     0.0256</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2336</td>
    <td align="right">     0.2336</td>
    <td align="right">     0.0350</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2170</td>
    <td align="right">     0.2170</td>
    <td align="right">     0.0325</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1832</td>
    <td align="right">     0.1832</td>
    <td align="right">     0.0275</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1648</td>
    <td align="right">     0.1648</td>
    <td align="right">     0.0247</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1479</td>
    <td align="right">     0.1479</td>
    <td align="right">     0.0222</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1292</td>
    <td align="right">     0.1292</td>
    <td align="right">     0.0194</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1489</td>
    <td align="right">     0.1489</td>
    <td align="right">     0.0223</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2395</td>
    <td align="right">     0.2395</td>
    <td align="right">     0.0359</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1280</td>
    <td align="right">     0.1280</td>
    <td align="right">     0.0192</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1398</td>
    <td align="right">     0.1398</td>
    <td align="right">     0.0210</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1295</td>
    <td align="right">     0.1295</td>
    <td align="right">     0.0194</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1450</td>
    <td align="right">     0.1450</td>
    <td align="right">     0.0218</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1300</td>
    <td align="right">     0.1300</td>
    <td align="right">     0.0195</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1476</td>
    <td align="right">     0.1476</td>
    <td align="right">     0.0221</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.0200</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1869</td>
    <td align="right">     0.1869</td>
    <td align="right">     0.0280</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1936</td>
    <td align="right">     0.1936</td>
    <td align="right">     0.0290</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1757</td>
    <td align="right">     0.1757</td>
    <td align="right">     0.0264</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1903</td>
    <td align="right">     0.1903</td>
    <td align="right">     0.0285</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1723</td>
    <td align="right">     0.1723</td>
    <td align="right">     0.0258</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1898</td>
    <td align="right">     0.1898</td>
    <td align="right">     0.0285</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1719</td>
    <td align="right">     0.1719</td>
    <td align="right">     0.0258</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1890</td>
    <td align="right">     0.1890</td>
    <td align="right">     0.0283</td>
    <td align="right">No</td>
    <td align="right">     0.0661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     4.6468</td>
    <td align="right">     0.6970</td>
    <td align="right">     0.6970</td>
    <td align="right">     0.6970</td>
    <td align="right">     1.7842</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-16
    16:22:52</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Cooling Degree Days</td>
    <td align="right">2712</td>
  </tr>
  <tr>
    <td align="right">Heating Degree Days</td>
    <td align="right">2248</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Climate Zone</td>
    <td align="right">4C</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Jinan Shandong CHN CSWD WMO#=548230</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     1340.72</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE1</td>
    <td align="right">      47.77</td>
    <td align="right">      47.77</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE10</td>
    <td align="right">      47.77</td>
    <td align="right">      47.77</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE11</td>
    <td align="right">      48.13</td>
    <td align="right">      48.13</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE12</td>
    <td align="right">      47.77</td>
    <td align="right">      47.77</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE13</td>
    <td align="right">      48.20</td>
    <td align="right">      48.20</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE14</td>
    <td align="right">      47.77</td>
    <td align="right">      47.77</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE15</td>
    <td align="right">      48.20</td>
    <td align="right">      48.20</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE16</td>
    <td align="right">      47.77</td>
    <td align="right">      47.77</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE17</td>
    <td align="right">      48.13</td>
    <td align="right">      48.13</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE18</td>
    <td align="right">      47.77</td>
    <td align="right">      47.77</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE19</td>
    <td align="right">      48.07</td>
    <td align="right">      48.07</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE2</td>
    <td align="right">      47.80</td>
    <td align="right">      47.80</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE20</td>
    <td align="right">      47.77</td>
    <td align="right">      47.77</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE21</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE22</td>
    <td align="right">      47.77</td>
    <td align="right">      47.77</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE23</td>
    <td align="right">      47.93</td>
    <td align="right">      47.93</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE24</td>
    <td align="right">      47.77</td>
    <td align="right">      47.77</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE25</td>
    <td align="right">      47.87</td>
    <td align="right">      47.87</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE26</td>
    <td align="right">      47.77</td>
    <td align="right">      47.77</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE27</td>
    <td align="right">      47.80</td>
    <td align="right">      47.80</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE3</td>
    <td align="right">      47.87</td>
    <td align="right">      47.87</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE4</td>
    <td align="right">      47.77</td>
    <td align="right">      47.77</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE5</td>
    <td align="right">      47.93</td>
    <td align="right">      47.93</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE6</td>
    <td align="right">      47.77</td>
    <td align="right">      47.77</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE7</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE8</td>
    <td align="right">      47.77</td>
    <td align="right">      47.77</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE9</td>
    <td align="right">      48.07</td>
    <td align="right">      48.07</td>
    <td align="right">0.00</td>
    <td align="right">      65.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ZONE28</td>
    <td align="right">      47.77</td>
    <td align="right">      47.77</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    1340.72</td>
    <td align="right">    1340.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       25.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     157.32</td>
    <td align="right">   37226.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- GeneralLights</td>
    <td align="right">      62.08</td>
    <td align="right">   21600.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">      45.36</td>
    <td align="right">   19440.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      25.50</td>
    <td align="right">    7227.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">      22.48</td>
    <td align="right">    2797.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">       5.92</td>
    <td align="right">    1643.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      45.36</td>
    <td align="right">     318.65</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      45.36</td>
    <td align="right">     318.65</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      46.30</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     117.34</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      19.02</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      33.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     237.67</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     237.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      49.37</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       8.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      14.23</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       8.91</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">AIR VELOCITY SCHEDULE</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK EFFICIENCY</td>
    <td align="right">        876.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OCCUPY-1</td>
    <td align="right">       2636.</td>
    <td align="right">       3393.</td>
  </tr>
  <tr>
    <td align="right">LIGHTS-1</td>
    <td align="right">       3113.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EQUIP-1</td>
    <td align="right">       2274.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL-SCH</td>
    <td align="right">       5106.</td>
    <td align="right">       5106.</td>
  </tr>
  <tr>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FANAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MIN OA SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTG-SETP-SCH</td>
    <td align="right">ALL ZONES DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      15.00</td>
    <td align="right">         365</td>
    <td align="right">      15.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLG-SETP-SCH</td>
    <td align="right">ALL ZONES DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      25.00</td>
    <td align="right">         365</td>
    <td align="right">      30.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-16
    16:22:52</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-16
    16:22:52</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
